,Urgentie,Type,Machine,User,Storingsinfo,Status,Meldtijd,Lev.
,NietAcuut,Overig,Linac5,CLO,Storing met: Overig,-,08/05/2025,0
,,,,,test,,,
,NietAcuut,Versneller,Linac4,NIE,Storing met: Versneller,-,28/04/2025,0
,,,,,"Op de L5, Table clutch (tijdens opwarmen bestraling)",,,
,Preventief,,Linac2,WOD,"Met Elekta de stuurstroom van de wedge geinspecteerd, deze gaat niet terug naar 0 als de wedge stil staat. Er blijft dus een stroompje aanwezig, waarschijnlijk is daarom de Offline agility test ook steeds `fout`. Klinisch geen probleem, maar als er tijd is Wedge control PCB vervangen om te kijken of dit het oplost (let op: wel potmeters op PCB afregelen)",-,24/04/2025,0
,Acuut,,Linac5,CLO,DLG Y1 motor doet het niet,-,10/04/2025,0
,Acuut,,Linac5,WOD,Nieuwe Mosaiq installatie op CCP management PC + validatie metingen met delta4,-,09/04/2025,0
,Acuut,,Linac5,WOD,Mosaiq Fatal Error due to change in regional settings,-,08/04/2025,0
,Acuut,,Linac5,WOD,XVI Small filament error -> kV buis stuk,-,02/04/2025,0
,Acuut,,Linac5,WOD,Lasers niet goed uitgelijnd,-,01/04/2025,0
,NietAcuut,Versneller,Linac1,bem,"Na verlopen tyratron en .. timer komt inihibit facility 1 state op. De volgende suspends worden gemeld: 763 - RTU HTB, 751 - PPG Card, 604 - PRF mode, 443 - PRF HT en. Herstarten Linac hielp niet. Na het herplaatsen van de PPG boards was het probleem verdewenen. Facilily 1 state komt regelmatig voor op de L1, er wordt een PPG board besteld om dit board te vervangen.",-,25/03/2025,0
,NietAcuut,Versneller,Linac3,HIZ,Storing met: Versneller,-,18/03/2025,0
,,,,,2T Err,,,
,Acuut,,Linac2,MAP,table clutch: 7x (daarna verder gestraald op L3 va 9.30u),-,14/03/2025,0
,NietAcuut,,Linac3,HDV,Volume intercom kan niet aangepast worden. Geluid vanuit de bunker kunnen we niet goed horen.,-,12/03/2025,0
,NietAcuut,,Linac2,SLE,table clutch,-,11/03/2025,0
,NietAcuut,,Linac2,SLE,table clutch,-,11/03/2025,0
,NietAcuut,,Linac2,SLE,table clutch,-,11/03/2025,0
,Preventief,,Linac2,WOD,"Table clutch komt steeds vaker op. Voor conebeam, na conebeam, tijdens bestralen. Voorstel: kijken of we de storing er in kunnen krijgen en dan onderzoeken/meten wat de oorzaak is",-,11/03/2025,0
,Preventief,,Linac3,WOD,Af en toe geeft 6 MeV filter parit inhibit. 1 van de carrousel schakelaars moet vervangen worden,-,07/03/2025,0
,Acuut,versnellerkop,Linac3,bem,3x leafs vastgelopen do-27 en vr-28 feb,-,27/02/2025,0
,NietAcuut,,Linac2,WOD,"Wedge loopt zwaar. Inspecteren met AST (op lage stroom), eventueel de spindel + rails dunnetjes invetten met Lithiumvet",-,27/02/2025,0
,Acuut,,Linac2,WOD,XVI generator foutcodes 41 en 66.,-,27/02/2025,0
,Acuut,,Linac4,bem,systeem gaat helemaal uit. Nadat het opnieuw is opgestart: krijgen we de medling MLC not ready. Leaf Y1-65 zit vast.,-,21/02/2025,0
,NietAcuut,Versneller,Linac2,VIS,"Storing met: Versneller, Overig",-,19/02/2025,0
,,Overig,,,"Linaccheck van Linac 2/3 is niet goed gekalibreerd, deze geeft een te hoge waarde aan!",,,
,Acuut,versnellerkop,Linac4,bem,MLC not ready. Leave Y1-16 vast,spindle en key van Y1-16 vervangen. Systeem weer klinisch,18/02/2025,0
,Acuut,versnellerkop,Linac4,bem,"MLC not ready, leave Y1-60 zat vast",spindle en key van Y1-60 vervangen. Systeem weer klinisch,18/02/2025,0
,Acuut,versnellerkop,Linac2,bem,Leave Y1-60 zat vast,-,17/02/2025,0
,Acuut,versnellerkop,Linac4,bem,MLC not ready. Leave Y1-59 vast,spindle en key van Y1-59 vervangen. Systeem weer klinisch,14/02/2025,0
,NietAcuut,Versneller,Linac4,LLB,Storing met: Versneller,-,12/02/2025,0
,,,,,"Bij elektronen kon de laterale verschuiving na een CBCT niet van buiten gedaan worden, wel in de bunker",,,
,Acuut,,CT-SIM,bem,tijdens ASU beweging ratelen relais in de kop. Beeld van MLC knippert en toont vreemde (dubbele) beelden. Na onderzoek bleek dat dit ALEEN gebeurd als de diafragmas beweging. Het lijkt erop dat de dc mains voeding naar beneden wordt getrokken. Nadat de kappen van de koppen werden afgehaald verdween het probleem. DLG board voor diafragmas is vervangen.,diafragma DLG board vervangenIn onderzoek.,07/02/2025,0
,NietAcuut,Versneller,Linac1,HIZ,Storing met: Versneller,"KFM kan bevestigen, leafs moeten schoongemaakt worden",06/02/2025,0
,,,,,"Vandaag 3x stops met straling: 1x leafs not ready X2 1x reset required 1x wel geluid maar geen straling, ging niet verder => interuptknop => daarna ging ie weer verder",,,
,NietAcuut,,Linac2,WOD,Kortstondig 2T error tijdens stralen 6MV. Daarna konden de laboranten gewoon doorgaan.,Bij volgende keer onderhoud/waterbak 6MV symmetry checken en/of LUTs controleren?In onderzoek.,04/02/2025,0
,Acuut,,Linac2,CLO,"Paar keer lost leafs reflector rate, mogelijk probleem waar voor de MLC kabel op 29-01-2025 is vervangen niet helemaal opgelost",-,31/01/2025,0
,NietAcuut,,Linac3,SLE,Twee keer achter elkaar `2T Err` bij een vmat veld. Na tweemaals reset gegeven verder kunnen stralen.,-,29/01/2025,0
,NietAcuut,Versneller,Linac2,MKO,Storing met: Versneller,-,22/01/2025,0
,,,,,MLC reset required Lost reflector rate 2x,,,
,NietAcuut,,Linac4,BBC,"Bij het ophangen van de tubus bij elektronen ""pakt"" hij hem heel vaak niet goed. Je moet vaak meerdere keren proberen hem erin te klikken voordat hij het echt doet.",-,07/01/2025,0
,NietAcuut,XVI,Linac4,HIZ,Storing met: XVI,-,23/12/2024,0
,,,,,"2x voorgekomen bij XVI Kv enable dropped, conebeam afgebroken, => XVI afsluiten en opnieuw opstarten. De tijden ben ik niet zeker van , de 1e ergens in de ochtend, rommelige,drukke dag...",,,
,NietAcuut,XVI,Linac1,HIZ,Storing met: XVI,Verleden op L1 de FKP en ethernetkabel naar paneel vervangen,20/12/2024,0
,,,,,"""""Safe wait"""" die niet oplost, """"automated linac ASU1""""",,,
,Acuut,,Linac4,CLO,Linac automated ASU 1 en 2,-,18/12/2024,0
,NietAcuut,,Linac4,WOD,Linac Automated Asu 1 tijdens draaien conebeam. Twee keer bij gantryhoek 258 graden.,-,16/12/2024,0
,NietAcuut,Versneller,Linac3,HIZ,Storing met: Versneller,-,12/12/2024,0
,,,,,"Tijd bij benadering, storing stuk later gemeld: bestraling termination => dose diff +> reset required toen dee ie het weer",,,
,NietAcuut,Versneller,Linac3,HIZ,Storing met: Versneller,-,12/12/2024,0
,,,,,"2R-Err, na reset deliver reminder deed ie het weer",,,
,In Pauze,,Linac1,WOD,Low water pressure melding bij L1. Was twee weken geleden ook al het geval.,"Weer bijgevuld van 11 psi naar bijna 13 psi. Bij volgend onderhoud controleren of ergens water lekt. Geen lucht zichtbaar bij de filters, dus ontluchten lijkt niet noodzakelijk. - wod drukvat/expansievat opnieuwe op druk gezet dus hopelijk hoeven we minder vaak druk goed zetten - clo Laatst weer low water pressure, waarschijnlijk toch ergens een klein lek. Besloten om het uit te zingen totdat L1 vervangen wordt begin 2026. - wod",09/12/2024,0
,Acuut,,Linac4,ANB,XVI sloot na de cbct af. Bram (storingsnummer) heeft foto`s gemaakt van de foutmelding.,-,04/12/2024,0
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,03/12/2024,0
,,,,,Uniformity,,,
,Acuut,Mosaiq,Linac3,bem,MQ melding: `Setup sent is nog valid for this machine. Exit Verified Treatment?`,-,03/12/2024,0
,Acuut,,Linac4,bem,"MLC not ready, leave zit vast",-,03/12/2024,0
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,03/12/2024,0
,,,,,Beam timer en reset required: plm 8.10u 2x en 9.34u,,,
,Acuut,Versneller,Linac3,,iview pannel kan niet meer worden bewogen,-,02/12/2024,0
,NietAcuut,Versneller,Linac1,MVS,Storing met: Versneller,-,02/12/2024,0
,,,,,Beam timer (2e keer vandaag),,,
,Acuut,versnellerkop,Linac4,erik,Leaf bleef hangen Y2 70,-,28/11/2024,0
,Acuut,versnellerkop,Linac4,erik,Leafcrash Y1 en Y2 leaf 14 + lost leaf y1 en y2 nr 9,-,27/11/2024,0
,Acuut,,Linac2,WOD,"Grote storing, linac ontregeld nadat geconstateerd was dat MV isoc niet meer genoeg op mechanisch isoc lag. Waarschijnlijk ontstaan door het vervangen van bending magnets in 2023, daarna bending coarse/fine niet goed aangepast.",-,26/11/2024,0
,Acuut,versnellerkop,Linac2,bem,"Inhibbits: Leave missing, MLC not ready. Op iedere leavebank een aantal leaves die niet meer bewegen.",leave motors en leave nuts die vast zaten vervangen In onderzoek.,22/11/2024,0
,Acuut,,Linac1,WOD,(nog steeds) leaves missing. Als aan de stekker van de MLC camera kabel gezeten wordt valt het camera beeld weg.,-,22/11/2024,0
,Acuut,versnellerkop,Linac4,aub,Leaf nut afgebroken en zat enorm vast. Uiteindelijk in totaal 3 spindles/nuts vervangen die ook moeilijker liepen.,-,20/11/2024,0
,Acuut,,Linac1,aub,"Tafelstoring, bewegingen niet meer mogelijk.",-,20/11/2024,0
,Acuut,,Linac4,WOD,Ineens alle leaves kwijt tijdens klinisch gebruik. Leaves staan wel in de bundel en de UV lamp werkt.,-,14/11/2024,0
,NietAcuut,,Linac4,KSS,"Uniformity, linac stopte ermee. Reset en door. BBC was erbij",-,11/11/2024,0
,Acuut,,Linac3,WOD,Water Temp suspend bij opstarten linac. Klep werd niet geregeld.,-,11/11/2024,0
,Acuut,,Linac1,WOD,Tijdens ochtendcontrole gaf linac foutmelding `wedge code error`. Ook kwam er een ratelend geluid uit de kop. Na onderzoek en bellen met Elekta is de wedge PCB vervangen en de potmeters op de PCB goed ingesteld. Dit loste het probleem op.,-,08/11/2024,0
,NietAcuut,,Linac1,WOD,Volgens laboranten geeft de linac vaak leaves not ready en lost reflector. Met MLC resets en velden wisselen komen ze wel verder maar niet wenselijk. Graag tijdens groot onderhoud Elekta (morgen en donderdag) naar kijken.,-,29/10/2024,0
,NietAcuut,,Linac4,WOD,"Gantry maakt een `krakend` geluid bij draaien. Vooral clockwise, tussen 0 en 90 graden. Lijkt bij de pancake motoren vandaan te komen. Onderzoeken wanneer L4 onderhoud heeft",-,28/10/2024,0
,NietAcuut,,Linac4,BBC,KV enable dropped,-,23/10/2024,0
,Acuut,,Linac2,erik,Linac 2 spontaan CON A eruit. Niets kunnen vinden en na reset deed hij het weer. Weet niet of het er vaker staat maar er stond iets van een kortsluiting voor de LED in de log.,-,23/10/2024,0
,NietAcuut,,Linac4,BBC,CBCT breekt spontaan af na ca 20graden gedraaid te hebben,-,23/10/2024,0
,NietAcuut,,Linac4,BBC,"CBCT / XVI ""Scan Terminated"" bij pat 2000450236 Kon herstart worden door CBCT-veld opnieuw te laden in MQ",-,21/10/2024,0
,NietAcuut,Versneller,Linac3,KSS,Storing met: Versneller,-,18/10/2024,0
,,,,,Output 6MV .980 Nog precies op de tolerantie,,,
,Acuut,,Linac1,CLO,voltage monitor voor bending buiten tolerantie,-,11/10/2024,0
,Acuut,,Linac4,CLO,Leaf Y1-19 stuk,-,10/10/2024,0
,Acuut,,Linac4,,"MLC link, gebeurt tijdens opzetten elektronen",-,10/10/2024,0
,Acuut,,Linac4,,"leaf Y1-8 l kon niet bewegen bij gantry hoek van -90 graden, maar wel bij 0 graden",-,07/10/2024,0
,Acuut,versnellerkop,Linac4,bem,Ma 7 oktober is geconstateerd dan na het uitvoeren van de MLC calibratie (do 3okt) het veld verschoven is. Om dit issue op te lossen en de oorzaak te vinden is het systeem 2-3 dagen buiten gebruikt geweest,-,07/10/2024,0
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,04/10/2024,0
,,,,,"reset required: gas press, daarna low water pressure. Chris is geweest",,,
,Acuut,,Linac4,erik,"Kijken naar de artefacten in het XVI beeld met Gertjan Schoo. Uitlijning is aangepast door Gertjan, maar de artefacten zijn gebleven.","kv buis beter op het paneel gericht, maar artifacts niet opgelost",01/10/2024,0
,Acuut,,Linac2,erik,Kijken of de gantry wat zwaarder loopt dan normaal. ivm verspringen van tafel column rotatie tijdens gantry draaien. (kijken of the jockywheels aanlopen meer dan 2 meedraaien is veel.),-,01/10/2024,0
,Acuut,,Linac3,erik,leaves fan Y1 graag vervangen loopt traag/vast,-,01/10/2024,0
,Acuut,,Linac4,WOD,Linac raakte steeds de MLC reference reflectors kwijt. UV lamp stond te fel afgesteld. Na bijstellen MLC calibratie gedaan. Tussendoor ook nog DLG remmen vervangen voor nieuwe stervariant want hij wou niet door de MLC calibratie. Binnenkort worden rubies vervangen door Elekta zodat de UV lamp makkelijker af te stellen is.,-,24/09/2024,0
,NietAcuut,,Linac2,BBC,La musica? Het geluid van de stereo komt niet door in de bunker.,mogelijk kan de stereo niet tegen als 1 speaker niet aangesloten is,16/09/2024,0
,NietAcuut,XVI,Linac4,TJJ,Storing met: XVI,-,11/09/2024,0
,,,,,Automated linac asu,,,
,NietAcuut,,Linac1,glv,Melding van Bram: wanneer tafelbediening A kant wordt gebruikt stottert de tafel erg. B-zijde en handheldcontrolers hebben er geen last van.,12-09: niet te reproduceren door BEM en WOD. Potmeterwaarde van thumbwheels zijn ook OK...,11/09/2024,0
,Preventief,,Linac4,WOD,Gemeld door laboranten: tafel piept bij longitudinale beweging,-,05/09/2024,0
,NietAcuut,Versneller,Linac1,HEM,Storing met: Versneller,-,05/09/2024,0
,,,,,"na vervanging camera, doet hij het nog steeds af en toe niet en spring het beeld op zwart",,,
,Acuut,,Linac4,bem,Leaf stuck. Spindle met nut vervangen,-,30/08/2024,0
,Acuut,,Linac4,bem,Leaf stuck. Spindle met nut vervangen,-,30/08/2024,0
,In Pauze,,Linac1,WOD,Bij draaien van de gantry is af een toe een tikje te horen in de boot. Klinkt volgens laboranten (en patienten) als een los schroefje oid.,-,23/08/2024,0
,Preventief,,Linac4,WOD,"Volgens SF6 Excel is er veel meer lek dan 5% per jaar. Op 1 augustus SF6 sniffer gebruikt, geen lek bij usual suspects in het linac circuit gevonden. Wel bij het kraantje naast de drukreduceer! Vacuum daalt ook snel tijdens stralen, vooral bij 6 MV. Misschien window lek?",Lek bij kraantje gasfles opgelost. SF6 druk lijkt nu redelijk stabiel. Nog even aankijken,22/08/2024,0
,Preventief,versnellerkop,Linac4,erik,Linac 4 heeft issues met de ruby intensiteit. Er zijn een paar leaves waarvan de ruby niet genoeg licht terug geeft. Ook zijn er een paar die bijna te veel licht terug geven. Hierdoor kan er bijna geen optimale uv licht setting gevonden worden. Het beste is om de laagpresterende ruby te vervangen door nieuwe.,"Licht wat verhoogt, maar misschien poetsen beter - clo Gisteren juist weer verlaagd want dat was niet de oplossing - evb. Gertjan heeft een paar rubies vervangen, maar het probleem is niet opgelost. -evb",22/08/2024,0
,NietAcuut,Versneller,Linac1,JEK,hump error,"Linac 1 bundelsturing moet getuned worden - ? De hump error is 0 bij 6MV, dus wat moet er getuned worden - CLO. Misschien een opstart verschijnsel of zo iets. - evb",20/08/2024,0
,Acuut,Versneller,Linac2,CLO,MVkV buiten tolerantie en machine komt niet door MLC kalibratie,Is dit inmiddels niet opgelost? Elekta wou graag dat we nog eens naar 1R 1T kijken en ook het draadkruis nog eens controleren en dit updaten in de case.,19/08/2024,0
,,versnellerkop,,,,,,
,Acuut,,Linac1,CLO,Mosaiq hikte,-,16/08/2024,0
,Acuut,,Linac2,CLO,Mosaiq hikte,-,16/08/2024,0
,Acuut,,Linac4,CLO,Mosaiq hikte,-,16/08/2024,0
,Preventief,,Linac2,WOD,"DLG rem vervangen voor een nieuwe (met stervormige as) lukt niet, want de stelschroeven van de huidige as zijn doorgedraaid. Deze moeten uitgeboord worden, maar hiervoor moet de kop gesplitst worden anders kan je er niet bij. Nu geen tijd voor, dus gereviseerde oude rem teruggezet",-,12/08/2024,0
,Acuut,,Linac1,CLO,beam timer bij plan met veel modulatie,-,09/08/2024,0
,Acuut,Tafel,Linac2,EVB,Tafel wil niet op of neer. Verdacht op koolborstel probleem.,-,07/08/2024,0
,Acuut,Overig,Linac3,EVB,BMDM backup battery leeg. System down,-,07/08/2024,0
,Acuut,,Linac4,WOD,Leaf Y2-8 vastgelopen.,-,06/08/2024,0
,Acuut,,Linac2,CLO,UPS stoort,-,05/08/2024,0
,Acuut,,Linac4,CLO,BMDM stoort,-,05/08/2024,0
,NietAcuut,Versneller,Linac1,TJJ,Storing met: Versneller,Linac 1 bundelsturing moet getuned worden,01/08/2024,0
,,,,,2T err; reset req.,,,
,NietAcuut,,Linac1,WOD,Bundel 2x afgeslagen bij 1 patient ivm hump error. Bij volgend onderhoud/waterbak wegregelen,-,29/07/2024,0
,Acuut,,GK,CLO,"Mosaiq gaf problemen met de de getal notatie of datum formaat. Gechecked, maar lijkt goed te staan",-,22/07/2024,0
,Acuut,,Linac2,CLO,PRF enable check,ICCA ROC B vervangen Beam Dose MU Monitor gerest Mogelijk iets mis met realtime,09/07/2024,0
,Acuut,Versneller,Linac2,bem,"Intermittent PRF EN Chk inhibit DIe board, PPG board vervangen. Deze losten het probleem niet op. Alle 6 de ROC kaarten losgehaal en teruggeplaatst. De twee ROC kaarten per rek ook verwisseld van positie. Dit loste probleem niet op. Op alle ROC kaarten ook de D40 led status gechecked. Deze waren nergens actief. Daarna test BICCA kabel buitenom aangesloten. Dit leek het probleem op te lossen. Storing kwam niet terug. BICCA kabel vervangen. Fout kwam alsnog terug. Cont. in oploss",-,28/06/2024,0
,NietAcuut,Versneller,Linac4,HEM,Storing met: Versneller,-,27/06/2024,0
,,,,,"bij het bedienen van de tafel lateraal, via de tafelconsole, schiet de tafel telkens na 5 cm in de vaste stand. Dan moet ik het ""joystickje even los laten, opnieuw activeren, dan gaat hij weer 5 cm enz..",,,
,Preventief,,Linac2,glv,"Bij Elekta onderhoud (Jeroen) zijn er 7 leafs waarbij backlash is geconstateerd. Y1: 18, 19, 44 en 52 Y2: 16, 40, 60 Oplossing is om de leafkey, -spindel en -motor te vervangen. Bij volgend onderhoud van Elekta op de L2 wordt de test herhaald, om te kijken of hij er dan wel door komt.",-,26/06/2024,0
,NietAcuut,,CT-SIM,MAL,Bestraling wilde niet starten patiÃ«nt afgesloten en weer geopend nu deed hij het wel.,-,24/06/2024,0
,NietAcuut,Versneller,Linac1,MAL,"hump herror bij een Vmat bundel, vanochtend ookal.",-,24/06/2024,0
,Acuut,LCS,Linac1,bem,"LCS start niet op. Bolletje worden rood, maar daarna gebeurd er niets meer.",-,24/06/2024,0
,Acuut,,Linac3,,HT crowbar inhibit na opstarten linac -> stralen niet mogelijk. Na troubleshooting uiteindelijk HTC PCB vervangen.,-,17/06/2024,0
,Acuut,,Linac4,CLO,Table clutch na lat beweging,-,10/06/2024,0
,In Pauze,,Linac2,bem,Groene lampje stoplicht stuk. Na melding tussen patienten door direct vervangen,-,30/05/2024,0
,Acuut,Overig,Linac2,HED,Lampje van het groene stoplicht is kapot.,-,30/05/2024,0
,Preventief,Overig,Linac4,glv,"Ik zie een kleine draaing tussen de lasers en het draadkruis. In het isocentrum vallen de twee, binnen tolerantie, over elkaar. Bij tafelverplaatsing in long en lat wordt de afwijking tussen lasers en kruis op veldgrote plank (dat is uitgelijnd met draadkruis) iets groter.",-,22/05/2024,0
,Acuut,,Linac1,bem,Probleem: Bij opstarten Linac `2R Err` melding tijdens starten van 6 MV FFF phontonen bundel. In service mode kwam de error af en toe voor. Als de error niet opkwam begon de 2R error bij ongeveer 4.5% en regelde daarna naar 0%. De initiele `2R I ctrl` waarde was -66 deze regelde daarna naar -124.,-,22/05/2024,0
,Acuut,XVI,Linac2,glv,XVI paneel wil niet meer bewegen,-,20/05/2024,0
,Acuut,,Linac3,bem,Tijdens behandelen van patient met eletronen bundel kwam de melding `fltr. parit` op. De patient is van tafel gehaald en behandeld op L4. In service mode kon deze melding niet gereproduceerd worden. De melding die dag verder niet meer gezien. 20/5 GLV Inhibits voorafgaand aan D4meting 6FFF: - Fltr.parit - Filter mon Andere patient voorgezet en gestraald (zz_d4 6fff) en dat ging wel. Daarna de oorspronkelijke patient ook geen probleem.,-,15/05/2024,0
,Acuut,,Linac4,bem,MLC not ready - key broken. This is the 3th (working) day in a row that the L4 was down because of a broken key.,-,07/05/2024,0
,Acuut,,Linac4,CLO,leaf nutje gebroken,-,06/05/2024,0
,Acuut,,Linac1,bem,Tijdens opstarten systeem wort `bolletje` `LCD dose monitor` rood. Systeem start niet verder op. BMDM kastje (dose monitor met knopje) vervangen. Dit loste het probleem op.,-,06/05/2024,0
,Acuut,,Linac4,CLO,mosaiq on share niet vinden,-,06/05/2024,0
,Acuut,Mosaiq,Linac4,hem,Storing Mosaiq: geen verbinding met server: Herstarten werkstation,-,06/05/2024,0
,Acuut,Versneller,Linac3,bem,"Message on screenL `M. Fil Imon` inhibit. We checked: parameter 213 - Mag. I monitor was 0A, Mag V monitor was 13V. This could potentialy be caused by a broken filament. We measeure the filament resistance including the cabling (resistance) with a multimeter from the PSU. We measured 77 ohm. This seemed a lot. A direct measurement without the cable gave a value of 7 ohm. This made us suspicies to the cabling/connector. When inspecting the connectors the blue connector going to the gun/magnetron filament filter unit. Was burned. problem started 20240506 7:30 and was resolved at 20240507 13:00",-,06/05/2024,0
,Acuut,,Linac3,bem,"Message on screenL `M. Fil Imon` inhibit. We checked: parameter 213 - Mag. I monitor was 0A, Mag V monitor was 13V. This could potentialy be caused by a broken filament. We measeure the filament resistance including the cabling (resistance) with a multimeter from the PSU. We measured 77 ohm. This seemed a lot. A direct measurement without the cable gave a value of 7 ohm. This made us suspicies to the cabling/connector. When inspecting the connectors the blue connector going to the gun/magnetron filament filter unit. Was burned. problem started 20240506 7:30 and was resolved at 20240507 13:00",-,06/05/2024,0
,Acuut,,Linac4,WOD,Twee tegenovergestelde leaves tegen elkaar gebotst. Twee leaf motor spindels vervangen. Y1-66 en Y2-66.,-,03/05/2024,0
,Acuut,,Linac2,bem,"Melding: ""Integrity Channel 1 connection unavailable"" op Linac schermen in behandelruimte. NRT pc uitgezet en opnieuw opgestart. Ondertussen onstond er ook een probleem bij de L4. Dat probleem eerst opgelost omdat patienten van L2 (waar bovenenstaande issue ondstond) -> L3 waren gegaan.",-,03/05/2024,0
,Acuut,,Linac4,bem,Gantry demand melding. Geen beweging van Gantry. Probleem onstond tijdens rotatie gantry. HHC controller vervangen door andere loste het probleem op. defecte HHC terugplaatsen gaf hethelfde probleem. iview HHC vergangen door een nieuwe.,-,03/05/2024,0
,Acuut,,Linac1,WOD,Gebeld door laborant met de melding dat er rook uit het bedienkastje van de tafel kwam. EIM uitgezet en na inspectie bleek de metalen rotatie eindstop van het bedienkastje afgebroken. Deze kwam daardoor los en heeft kortsluiting veroorzaakt. Na inspectie van het eindstop plaatje bleken de bevestigingspunten niet volledig doorgelast. Lijkt dus een productiefout.,-,18/04/2024,0
,NietAcuut,Versneller,Linac2,HDV,Storing met: Versneller,-,05/04/2024,0
,,,,,Bij aanhangen elektronentubus veel lawaai vanuit gantrykop. Niet te reproduceren. (Chris is even komen kijken),,,
,NietAcuut,XVI,Linac4,HED,Storing met: XVI,-,05/04/2024,0
,,,,,Knopjes van het XVI paneel gaan moeilijk aan en uit.,,,
,NietAcuut,XVI,Linac4,HED,"XVI liep vast, computer opnieuw opgestart. pt. weer op tafel, xvi gaf melding kv tube warm up requierd. 5min ervoor nog een pt geholpen. Dus zou niet mogelijk moeten zijn.",-,04/04/2024,0
,Acuut,Versneller,Linac3,CLO,"Leafs buitbeeld bij opstarten, case bij elekta 03531244","Mogleijk wordt de linac niet goed afgesloten als er een error is met de MLC, zie case elekta 03531244 Is dit nogsteeds een issue of is dit imiddels verdwenen?",25/03/2024,0
,Acuut,,Linac4,WOD,"HME board kapot, geen gantry rotatie meer. Nieuw bord met spoed besteld en aan het einde van de dag ingebouwd.",-,15/03/2024,0
,Acuut,,Linac4,CLO,Namer problemen,-,07/03/2024,0
,Acuut,,Linac2,CLO,Namer problemen,-,07/03/2024,0
,Acuut,,Linac1,CLO,Namer problemen,-,07/03/2024,0
,Acuut,,Linac4,CLO,Tafel/EIM/Touchgaurd problemen,-,07/03/2024,0
,Acuut,,Linac4,erik,Reference leafs lost,-,06/03/2024,0
,Acuut,Overig,Linac4,hem,error verifying fractional dose for RX site ANU03,-,04/03/2024,0
,NietAcuut,Versneller,Linac4,HDV,Storing met: Versneller,-,29/02/2024,0
,,,,,"touchguard/table clutch + reset required tijdens stralen, na bewegen touchguard CB melding weg.",,,
,NietAcuut,,Linac4,BBC,Tijdens maken CBCT kleine hapering in draaiing. Vandaag en gisteren 3x voorgekomen. 12:21u laatste keer voorgekomen.,-,06/02/2024,0
,Acuut,,Linac1,WOD,"ACB board storing, geen bewegingen van XVI paneel. ACB board vervangen.",-,30/01/2024,0
,Acuut,XVI,Linac1,glenn,XVI paneel wil niet meer uitschuiven. XVI HHC reageert nergens meer op. Ook handmatig kan hij maar 5cm worden uitgetrokken en dan komt hij tegen een harde stop.,-,24/01/2024,0
,NietAcuut,Versneller,Linac2,HIZ,Storing met: Versneller,-,22/01/2024,0
,,,,,"Tijdens v mat veld leaves nog ready, downtime 1 uur en 5 min",,,
,Acuut,,Linac4,WOD,Thyratron kapot gagaan op vrijdag. Volgende maandag geleverd en ingebouwd.,-,19/01/2024,0
,Acuut,Versneller,Linac4,WOD,"GTO O/L inhibits tijdens het stralen en bliksem geluiden uit de HT area. Programma verplaatst naar de L3. `s Middags in overleg met Elekta verschillende tests gedaan: - inspecteren van de OPTO 8 optische kabel (kwam licht uit, dus OK) - vervangen van de PPG board Na een tijdje stralen weer GTO O/L inhibits. Na overleg met Elekta besloten om maandag 22-01-2024 de thyratron te vervangen. Eerder niet mogelijk ivm onderbezetting Elekta service engineers",-,19/01/2024,0
,Acuut,,Linac2,WOD,XVI paneel kabelbreuk. Volgende dag kabelboom vervangen door Elekta,-,15/01/2024,0
,NietAcuut,Versneller,Linac2,HDV,vandaag 3x leafs not ready x2 (waarvan 1x tijdens stralen bundel + PRF check),-,06/01/2024,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,14/12/2023,0
,,,,,"Vandaag 4 x de melding leaves X2 not ready, handmatig onderbrekeing van de bestraling gedaan, interrupt, en gewacht totdat de leaves goed staan. Bij drie patienten, waarvan 2 patienten met FFF.",,,
,NietAcuut,Versneller,Linac4,INB,Gantry demand + reset required bij opstarten van versneller.,-,30/11/2023,0
,Preventief,,CT-SIM,GEE,Pedestal blijft lang hangen voordat hij eruit is. probleem speelt al lang maar blijft nu wel heel lang hangen voordat er gestart kan worden.,-,22/11/2023,0
,Acuut,,Linac4,CLO,MMPC was ingelogd als CCPADMIN,-,17/11/2023,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,03/11/2023,0
,,,,,star error Voor de start van het veld. Veld afgesloten. Reset gegeven en opnieuw voor gezet.,,,
,Acuut,,Linac1,WOD,"Geen longitudinale tafelbeweging meer, potmeters vervangen.",-,27/10/2023,0
,NietAcuut,,Linac1,SLE,Iets van een LP p poshion?? error voor die tijd bleef het veld ook een beetje hangen,-,18/10/2023,0
,NietAcuut,Versneller,Linac2,NIE,Storing met: Versneller,-,17/10/2023,0
,,,,,"2R error in beeld, reset moeten geven",,,
,NietAcuut,Versneller,Linac1,HEM,"Storing met: Versneller, Overig",-,13/10/2023,0
,,Overig,,,analoge uitlezing 270 graden rotatie op vloer = 271 digitaal -> Graag kalibreren,,,
,Acuut,,Linac1,WOD,XVI paneel kabelbreuk. Volgende dag kabelboom vervangen door Elekta.,-,10/10/2023,0
,Acuut,,Linac1,CLO,"temperature 1 en pressure 1 inhibit, AI12 verangen",-,07/10/2023,0
,Acuut,Versneller,Linac1,GHJ,Hump erreor,-,05/10/2023,0
,Acuut,XVI,Linac4,MAP,"meerdere keren conebeam proberen te maken, vloog er steeds uit bij ong 320 graden",-,05/10/2023,0
,Acuut,,Linac3,CLO,"Kabel breuk XVI paneel, nieuwe kabels",-,03/10/2023,0
,Acuut,,Linac4,CLO,"Linac Automated ASU 2, image breakout board en FKP vervangen, niet opgelost",-,26/09/2023,0
,Acuut,XVI,Linac4,MAP,"XVI storing: CBCT afgeslagen, hierboven tijd van afslaan noteren, daarna op send klikken. (2x)",-,25/09/2023,0
,Acuut,,Linac2,bem,Table clutch interupt actief. Alle tafelbewegingen lijken gewoon te werken.,Actions: - restart AIM,22/09/2023,0
,Acuut,,Linac3,bem,XVI paneel beweegt niet.,Acties: - herstart AIM -> geen effect - ROC boarden in ICCA herplaatst - Linac opnieuw opgestart,21/09/2023,0
,Acuut,Tafel,Linac1,bem,"Tafel bewegingen werken niet. a) Tafel beweging bewegen voor 1 seconde waarna de desbetreffende beweging niet meer werkt. De andere bewegingen die, nog niet geactiveerd zijn, werken (voor 1 seconden) nog wel. b) Onder inhibit verschijnt een lijst met verschillende ref. spanningen en andere meldingen die een inhibit veroorzaken.","Symptomen: a) Tafel beweging bewegen voor 1 seconde waarna de desbetreffende beweging niet meer werkt. De andere bewegingen die, nog niet geactiveerd zijn, werken (voor 1 seconden) nog wel. b) Onder inhibit verschijnt een lijst aan verschillende ref. spanningen en andere meldingen die een inhibit veroorzaken. Acties: a) herstart AIM -> geen resultaat b) Herstart Linac -> dit lijkt het issue op te lossen",19/09/2023,0
,Acuut,,Linac3,bem,"Touch alarm signaal klinkt, XVI detector niet meer te bewegen. Ook niet handmatig. Lampjes in knopjes voor handmatige beweging op XVI paneel knipperen.",Acties ondernomen: a) check of touchalarm geactiveerd is -> geen schakelaars die blijven hangen b) circuit breaker voor Iview arm uit en aan gezet -> geen effect Tijdelijke oplossing: - Pen om XVI detector arm inklapbeweging te borgen blijft hangen. Met de hand de pen omhoog gehouden en het paneel ingeklapt. Daarmee stopt alarm en de beweging werkt weer.,18/09/2023,0
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,-,18/09/2023,0
,,,,,"KV enabled stop meerdere keren, na reset KFM nogmaals na een uur",,,
,Acuut,,Linac1,ANR,"reset req, table long, loopt stroef en gaat tever. Uittrekken van conebeam gaat erg stroef.",-,13/09/2023,0
,NietAcuut,,Linac3,SLE,Dose Rate mon om 9.20 en om 9.30uur,-,13/09/2023,0
,Acuut,,Linac2,erik,Bending magnet Voltage fout. Een van de bending magnets had een interne kortsluiting met het plaatje van de temperatuur sensor.,-,13/09/2023,1
,Acuut,Versneller,Linac3,bem,XVI detector klapt niet uit,"- Intermitterend probleem. Eén keer na herstarten van de LINAC bewoog de XVI detector wel en iView detector niet. - Checken ledjes op ABC -> ledje ""pivot open selected"" (led 4.2 op ABC) werd niet actief bij activeren van ""detector open"" op HHC. Soms brande het ledje een klein beetje. Het ledje HHC enable (led 5.1 op ABC) ging wel aan bij activeren van side-switches. - Het vervangen van de HHC, kringelsnoer en HHC receiver loste het probleem niet op.",12-9-2023 07:30,0
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,-,11/09/2023,0
,,,,,4 X AFBREKEN VAN CB VANDAAG LAATSTE KEER OM 12.30 BIJ GANTRYHOEK 325 ALLES OPNIEUW OPGESTART,,,
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,08/09/2023,0
,,,,,Dose Rate Mon reset geven bij de laatste 100 me van 2 bogen,,,
,Acuut,ConeBeam_Panel,Linac2,bem,XVI paneel beweegt niet meer na het uitschuiven van de buis waarbij per ongeluk de touchguard werd geactiveerd,"Acties: 1) Reset motors knop indrukken verhielp het probleem niet. 2) Het probleem is verholpen door: a) Resetten van de motor aansturing van de iView en XVI arm door de ""iView arm"" circuit breaker schakelaar uit en aan te zetten en b) daarna de XVI software te herstaren.",07/09/2023,0
,Acuut,XVI,Linac2,bem,XVI reconstructie beelden geven gestreept plaatje.,7sep2023: XVI computer herstart. Reconstructies van MIMI fantoom gemaakt. Reconstructies zijn nu goed.,07/09/2023,0
,Acuut,,Linac3,DAT,dose rate non,-,06/09/2023,0
,NietAcuut,Versneller,Linac3,SLE,"Storing met versneller: Check Fail Ht1, na reset weer verder. Was aan het einde van 1e veld POTD blaas pt",-,05/09/2023,0
,NietAcuut,Versneller,Linac1,HIZ,Storing met: Versneller,SIB bord is iets mis,01/09/2023,0
,,,,,"reset required, bij een laatste veld (geen terminated fault)",,,
,Acuut,,Linac3,CLO,linac 3 down ivm kabel breuk in xvi paneel,-,29/08/2023,0
,NietAcuut,Versneller,Linac1,HIZ,Storing met: Versneller,-,25/08/2023,0
,,,,,dose rate mon=> reset required 2x,,,
,NietAcuut,Versneller,Linac1,MAE,Storing met: Versneller,-,25/08/2023,0
,,,,,?? actie was reset required. konden daarna verder,,,
,Acuut,,Linac2,CLO,leaf not ready,-,24/08/2023,0
,Acuut,Versneller,Linac1,ANR,LP hp posh,-,23/08/2023,0
,Acuut,Versneller,Linac1,hem,2x LP Ph.pos-N gehad,-,21/08/2023,0
,Acuut,Versneller,Linac1,hem,beam timer --> reset required,-,21/08/2023,0
,Acuut,,Linac2,bem,HHC defect,-,21/08/2023,0
,Acuut,versnellerkop,Linac2,bem,`Leafs not ready` tijdens ochtendcontrolle,-,18/08/2023,0
,Acuut,,Linac4,CLO,Agility wilde niet starten,-,18/08/2023,0
,Acuut,,Linac3,,Bij filter S20 plaatsen geeft bord M20 aan. 2x opnieuw M20. Daarna herkent hij niets. Na ferm plaatsen S20 geeft bord S20 aan.,"Schoonmaken met alcohol niet geholpen dus, chris besteld nieuwe onderdeel",16/08/2023,0
,NietAcuut,Versneller,Linac3,SLE,"Storing met versneller: Dose Rate mon. 1e veld, we hadden maar 35 MEs gegeven",-,15/08/2023,0
,Acuut,,Linac3,BBC,DoseRateMon,-,11/08/2023,0
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,11/08/2023,0
,,,,,Dose Rate Mon 2 x bij verschillende patienten,,,
,In Pauze,Tafel,Linac1,HDV,"Tafel werkt niet lekker: gaat erg traag omhoog, in longitudinale richting alsof de rem erop zit. Blijft hangen als je de tafel loszet. Soms doet ie het helemaal niet, maakt alleen lawaai.","Londitutionale richting probleem opgelost, nu de hoogte nog.",03/08/2023,0
,NietAcuut,Versneller,Linac4,HPW,Storing met: Versneller,-,31/07/2023,0
,,,,,bij electronen werd het nummer van de inlay niet juist weergegeven.,,,
,Acuut,XVI,Linac3,CLO,"XVI generator fault 5, gefixed met: 1. stop motor 2. XVI generator aan uit 3. reset motors",-,21/07/2023,0
,Acuut,,Linac3,CLO,XVI filter cassette pakt hem niet goed,-,21/07/2023,0
,NietAcuut,,Linac1,HDV,Longitudinale verplaatsing tafel gaat zwaar met loszetten tafel. Maakt ook meer lawaai. Bij uitvoeren verplaatsing vanuit bedieningsruimte klikt de tafel soms erg lang voor de long verplaatsing.,-,20/07/2023,0
,Acuut,Versneller,Linac1,CLO,"hump error, 6MV FFF, doselevel 0.1 lager lijkt het op te lossen, a.s. woensdag dit instellen en checken met waterbak en output",-,17/07/2023,0
,NietAcuut,Mosaiq,Linac2,PDB,Storing met: Mosaiq,-,17/07/2023,0
,,,,,Na het matchen en doorsturen en uitvoeren van de correctie blijft het scherm van de CB erg lang in beeld. Knoppen zijn niet te gebruiken. Na ruim een minuut gaat mosaiq door naar het eerste bestralingsveld.,,,
,Acuut,Tafel,Linac1,CLO,table clutch,-,12/07/2023,0
,NietAcuut,XVI,Linac4,LVK,Storing met: XVI,-,28/06/2023,0
,,,,,kV enable dropped bij CBCT. XVI pc opnieuw opgestart.,,,
,NietAcuut,,Linac2,glenn,Teststoring,-,26/06/2023,0
,NietAcuut,Versneller,Linac1,MOK,Storing met: Versneller,-,21/06/2023,0
,,,,,"glasplaatje tafelbediening rechts kapot, is scherp",,,
,Acuut,Tafel,Linac4,aub,EIM lower limit X. Gevolg: Tafel wou niet meer bewegen,-,07/06/2023,1
,NietAcuut,Versneller,Linac2,PDB,Storing met: Versneller,-,22/05/2023,0
,,,,,beam mu ch 2 Bij 2 stereo instellingen FFF slaat de machine te vroeg af. 1 x 0.9 me 1 x 5 me,,,
,NietAcuut,Versneller,Linac1,DAT,Storing met: Versneller,-,17/05/2023,0
,,,,,Hump error,,,
,Acuut,,Linac1,CLO,"Reset required door table, downards transistion request",Waarschijnlijk kabel breuk,08/05/2023,0
,Acuut,,Linac3,CLO,Table height,Nieuwe correlatie gedaan,08/05/2023,0
,Acuut,,Linac2,CLO,Geen 6 MeV,-,29/04/2023,0
,Acuut,Tafel,Linac3,CLO,Pedestal angle soms 1 graden,-,29/04/2023,0
,Acuut,,Linac3,,Low water pressure,-,29/04/2023,0
,Acuut,versnellerkop,Linac1,,Bij draaien van kop hoor je bij collimator angle -30 en 130 een schurend geluid,Schuimpjes wat CLO en BBC tussen hebben gedaan mogelijk weg,28/04/2023,0
,Acuut,,Linac3,CLO,"xvi klapte eruit, patient hoorde een keiharde pang",-,21/04/2023,0
,NietAcuut,,Linac1,BBC,XVI ImageFrame TimeOut,Wordt nieuwe XVI database hiervoor aangemaakt,17/04/2023,0
,NietAcuut,XVI,Linac1,BBC,"XVI ""KvEnable dropped"" na starten CBCT",-,17/04/2023,0
,Acuut,,Linac3,hem,KV enable dropped (3x achter elkaar),-,13/04/2023,1
,NietAcuut,Versneller,Linac1,HED,Storing met: Versneller,-,03/04/2023,0
,,,,,Kopcamera niet scherp,,,
,NietAcuut,Versneller,Linac1,HED,Storing met: Versneller,Er is een keer extra rubber/schuim materiaal tussen de boot en wand gedaan,03/04/2023,0
,,,,,Toestel maakt geluid bij het draaien. (nee geen vmat ;-) ),,,
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,03/04/2023,0
,,,,,gas press,,,
,Acuut,,Linac4,BHL,Leaf Y2 61 beweegt niet,-,29/03/2023,0
,Acuut,versnellerkop,Linac4,CLO,Leaf Y2-68 vast,-,23/03/2023,0
,Acuut,versnellerkop,Linac1,CLO,Ion kamer platen geven geen waarde,Waarschijnlijk SIB board,22/03/2023,0
,Acuut,,Linac2,GHJ,Tubus 14x14 wordt niet herkend door LINAC 2,-,21/03/2023,0
,Acuut,versnellerkop,Linac2,GHJ,Tubus 14x14 wordt niet goed herkend,-,21/03/2023,0
,Acuut,,Linac4,CLO,MLC X2 not ready,"1 leaf liep niet lekker, klodder vet afgehaald Maar er is ook iet met UV licht",20/03/2023,0
,Acuut,,Linac3,CLO,"Kv knop deed niks, geen inhibits of errors","KV interface board is vervangen KFP is vervangen, maar in XVI logs zie je dat het niet aan de knop ligt EVB heeft 1 van de FKP stekkers vastgeschroefd De image breakout board is ook vervangen samen met de buis Elekta Print met relay vervangen",17/03/2023,0
,NietAcuut,Versneller,Linac1,TJJ,Storing met: Versneller,-,14/03/2023,0
,,,,,T2 err,,,
,NietAcuut,Versneller,Linac1,TJJ,Storing met: Versneller,-,03/03/2023,0
,,,,,2T err,,,
,NietAcuut,XVI,Linac4,BBC,kV enable dropped,-,22/02/2023,0
,Acuut,,Linac2,BHL,Bij monteren applicator aan kop wordt deze door Linac niet herkend.,Waarschijnlijk zat de bandkabel voor de accessories niet goed in de Accessory PCB. Deze los gehaald en opnieuw ingestoken. Daarmee probleem verholpen.,16/02/2023,0
,NietAcuut,Versneller,Linac1,TJJ,Storing met: Versneller,-,02/02/2023,0
,,,,,hump error,,,
,Acuut,,Linac2,BHL,Reverse Diode geexplodeerd,Levering op 01-02-2023,31/01/2023,0
,Acuut,,Linac2,CLO,DIODE smurrie aangetroffen op de muur en vloer,-,31/01/2023,0
,Acuut,,Linac4,CLO,Leaf 10 van Y1 raakt kwijt bij 40x40,uv led verhogen,27/01/2023,0
,Preventief,,Linac2,CHT,"Tijdens draaien 1e conebeam, melding: gantry stopped. meldingen weggeklikt, opnioeuw conebeam gedraait. prima",-,27/01/2023,0
,NietAcuut,Overig,CT-SIM,MVS,Storing met: Overig,-,23/01/2023,0
,,,,,contrast in de CT-ring gevonden. Weggehaald voorafgaande aan de air kalibratie.,,,
,NietAcuut,,Linac4,SLE,Storing met versneller: Target chck (+iets met potentiometer). Net geweest en circa 15 minuten geleden al op een andere patient. Na tijd en reset weer verder.,-,18/01/2023,0
,NietAcuut,Versneller,Linac1,LLB,Storing met: Versneller,-,18/01/2023,0
,,,,,prf em check,,,
,NietAcuut,,Linac4,HDV,"XVI paneel staat in S stand, maar wordt niet gezien als S. Paneel moet geheel terug naar M stand en weer terug naar S, dan pakt ie de S wel.",Kabelboom is vervangen,18/01/2023,0
,NietAcuut,Versneller,Linac1,BBC,Storing met: Versneller,-,18/01/2023,0
,,,,,Hump Err,,,
,NietAcuut,,Linac4,SLE,Storing met versneller: dose rate mon,-,16/01/2023,0
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,09/01/2023,0
,,,,,HTconK,,,
,Acuut,,Linac2,SLE,"Storing met versneller: Dose rate mon, na reset weer verder",-,04/01/2023,0
,Acuut,,Linac1,CLO,XVI gantry node,iets mis met de CAN communicatie,04/01/2023,0
,In Pauze,,Linac1,CLO,-320v mon weer,-,04/01/2023,0
,Acuut,,Linac1,CLO,SQLSERVER starte niet en chkdsk faalde op nrt,-,04/01/2023,0
,Acuut,,Linac2,CLO,KVDBC en TCS software node,-,03/01/2023,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,02/01/2023,0
,,,,,MLC not ready reset required,,,
,Acuut,,Linac2,CLO,XVI IP adres conflict en generator fout,-,02/01/2023,0
,Acuut,,Linac2,CLO,iets met leafs,-,30/12/2022,0
,In Pauze,Tafel,Linac1,BHL,Tafel loopt zwaar in long richting,Lagers long richting gesmeerd. Rem gereinigd. Inspectie uitgevoerd geen oorzaak kunnen vinden. Case aangemaakt bij Elekta.,27/12/2022,0
,Acuut,,Linac1,CLO,Leafs not ready Y? 22,-,16/12/2022,0
,NietAcuut,Versneller,Linac1,HED,Storing met: Versneller,-,12/12/2022,0
,,,,,hump error. bij +/- 10 graden vmat mamma bestraling,,,
,NietAcuut,Tafel,Linac3,TJJ,Storing met: Versneller,Correlatie uitgevoerd op hoogte,06/12/2022,0
,,,,,table hight. reset required. Tweede keer na het afstralen van een veld.,,,
,Acuut,,Linac4,CLO,Table longs pots heeft grote fout op 1 punt,-,06/12/2022,0
,Acuut,,Linac2,CLO,Absolute kalibratie long klopte niet,-,06/12/2022,0
,Acuut,,Linac3,CLO,DLG bord doorgebrand,-,30/11/2022,0
,Acuut,Tafel,Linac1,erik,Tafel wou niet meer bewegen.,"In onderzoek. EIM reset hielp niet. Print vervangen, oude ligt op de EIM. ""Reset motors ondanks dat ie er niet om vroeg hielp nu wel"" - Chris",29/11/2022,0
,NietAcuut,XVI,Linac2,DAT,Storing met: XVI,-,29/11/2022,0
,,,,,XVI vloog eruit tijdens het maken van een CBCT. Weer opgestart en toen konden we weer verder.,,,
,NietAcuut,XVI,Linac1,TJJ,Storing met: XVI,-,23/11/2022,0
,,,,,gantry rotion stopped,,,
,NietAcuut,XVI,Linac1,TJJ,Storing met: XVI,-,23/11/2022,0
,,,,,automatic linac asu 1,,,
,NietAcuut,Versneller,Linac1,TJJ,Storing met: Versneller,-,22/11/2022,0
,,,,,hump error,,,
,NietAcuut,Versneller,Linac4,KSS,Storing met: Versneller,-,21/11/2022,0
,,,,,Magnetron Fillament volt problemen. Linac viel uit.,,,
,Acuut,,Linac4,GHJ,kV enabled,-,17/11/2022,0
,Acuut,,Linac4,GHJ,autosetup werkt niet met hand verplaatst,-,17/11/2022,0
,Acuut,,Linac4,GHJ,serious error xvi 2x opnieuw opgestart voordat eea weer functioneert,-,16/11/2022,0
,NietAcuut,Versneller,Linac4,NIE,Storing met: Versneller,-,10/11/2022,0
,,,,,Touchguard melding tijdens het stralen terwijl er geen botsing was. 2x geweest vandaag rond 11 uur,,,
,NietAcuut,,Linac3,SLE,Storing met de applicator: Y val var app,-,08/11/2022,0
,Acuut,,CT-SIM,GHJ,Bij elk bestralingsveld extra setup geven om pedestel te corrigeren.... Het gaat hier niet om de downtijd,-,02/11/2022,0
,NietAcuut,,Linac3,SBK,2 keer Dose Rate Mon binnen 30 seconden,-,01/11/2022,0
,Acuut,Tafel,Linac4,CLO,Table heigth corrolation error,-,31/10/2022,1
,Acuut,Versneller,Linac3,BHL,Tijdens metingen is gebleken dat op gantry hoek -130 graden de symmetrie 3.5% afwijking heeft. Dit is buiten toleranties.,Contact gehad met Elekta. Maandag 31-10 wordt de GUN vervangen i.c.m. het maken van nieuwe Look-up tables.,28/10/2022,0
,Acuut,,Linac2,CLO,XVI enabled dropped,reden van kv enabled dropped is iets met table,20/10/2022,0
,Acuut,,Linac2,CLO,Mosaiq was traag,-,17/10/2022,0
,Acuut,Versneller,Linac1,BHL,Vacuum valt weg. 10-4 trip. BL + EvB,"Voeding ionen pomp lijkt defect. Contact gehad met Jan Schokker. Met rush een voeding besteld. Turbo pomp aangesloten. Nadat deze 1,5 uur, gekoppeld met versneller, heeft staan pompen, klep tussen turbo en linac open gedraaid. Vacuum leekt geheel weg te vallen en binnen 20 seconden terug te zijn. Waarden bleven te laag. Dag later i.s.m Jan Schokker geheel vacuum systeem vervangen (Pompen+Voeding) wegens vermoedens van ketting reacties. Daarna bleef vacuum wel goed.",12/10/2022,1
,Preventief,,Linac4,GDV,Bij laterale verschuiving naar 90 kant maakt de tafel een ratelend / knarsend geluid (alsof er een papiertje tussen zit),-,10/10/2022,0
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,-,28/09/2022,0
,,,,,"Leaves not Ready x1. PFRN check (of iets dergelijks) VMAT bleef hangen, maar ging daarna uit zichzelf tóch weer door",,,
,NietAcuut,Mosaiq,Linac2,KSS,VMAT arc afsluiten doet Ã©rg lang (>60sec). Hopelijk maandagochtend gedoe,-,26/09/2022,0
,Preventief,Versneller,Linac2,BHL,"Vacuum problemen. Gun vacuum is al weken slecht (5.95). Actie icm jaarlijks onderhoud + 1 dag extra onderhoud voor afregelen bundel e.d. Besloten tot vervanging Gun + Gun pomp. Samen met Edwin Holt deze vervangen. Later bleek Target pomp slecht, dus ook vervangen. In eerste instantie goed vacuum op 3e dag van onderhoud. Week later, vacuum weer op zelfde oude niveau.",-,21/09/2022,1
,Acuut,,Linac2,CLO,Vrijdag ervoor konden de laboranten een plan niet afstralen vanwege een leaf Intellimax zegt ook TerminatedMLCErrorAlarm 3 leafs kwamen niet door diagnostic,-,05/09/2022,0
,Acuut,,Linac4,SLE,Storing met versneller Dose Rate Mon 6MV,-,01/09/2022,0
,Acuut,versnellerkop,Linac2,BHL,MLC not ready,"Probleem met leaf 42 Y2. Motor vervangen, LMDB omgewisseld. Spindle vervangen, leaf schoongemaakt.",31/08/2022,0
,NietAcuut,,Linac4,SLE,Storing met versneller: Dose Rate mon. Weet het exacte tijd niet meer.,-,30/08/2022,0
,Lange termijn,,Linac2,GHJ,Leaves not ready terminated fault 2X,-,25/08/2022,0
,NietAcuut,,Linac4,INB,y-waarde al weken in oranje bij opstarten mimi-fantoom. Ook al eens mondeling gemeld.,"In onderzoek. Op 9-9 gekeken, afwijkingen gezien nog geen oorzaak gevonden.",25/08/2022,0
,Acuut,XVI,Linac2,GHJ,XVI crasht 3x 3x opnieuw opgestart bij mamma BH,-,23/08/2022,0
,NietAcuut,XVI,Linac2,HIZ,Storing met: XVI,-,22/08/2022,0
,,,,,"Na XVI opeens storing, => close program => opnieuw XVI opgestart => bleef lang in startscherm hangen met 2 rode blokjes onderin (= agle en collum fout) + TCS software note onderin beeld",,,
,Acuut,versnellerkop,Linac4,EVB,MLC storing Linac 4. Komt niet meer door de Agillity calibratie.,-,18/08/2022,1
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,-,15/08/2022,0
,,,,,dos mon rate,,,
,NietAcuut,XVI,Linac1,BBC,"Storing met: Versneller, XVI",-,15/08/2022,0
,,Versneller,,,KV enable dropped,,,
,NietAcuut,,Linac1,KSS,"Dose Rate Mon storing, 3x in afgelopen 20min",-,15/08/2022,0
,NietAcuut,,Linac1,SLE,Storing met versneller: Hump Error. Weet niet de exact tijd meer.,-,11/08/2022,0
,NietAcuut,,Linac1,SLE,Storing met versneller: Dose rate mon (weet niet meer de exacte tijd),-,11/08/2022,0
,Acuut,,Linac2,MOK,"a priori niet uit te voeren vanuit bedieningsruimte , wel in bunker",-,08/08/2022,0
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,05/08/2022,0
,,,,,"dose rate mon tijdens vmat, reset required",,,
,NietAcuut,Versneller,Linac1,BBC,Storing met: Versneller,-,01/08/2022,0
,,,,,"Bij bedienen tafel met console aan de tafel aan A-zijde (?) (met het gezicht naar de gantry, de Li zijde) gaat de hoogtebeniening zeer haperig.",,,
,Acuut,Tafel,Linac4,LGI,Table Lateral melding,-,29/07/2022,1
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,28/07/2022,0
,,,,,Low Water Pressure,,,
,NietAcuut,Versneller,Linac3,HIZ,Storing met: Versneller,-,26/07/2022,0
,,,,,inmiddels al 3x reset required. Doseratemon,,,
,Acuut,Versneller,Linac1,CLO,"Opstart problemen en intellimax liep om 5:09 ook te klagen. Is nu 2x gebeurt. Restart hielp, maar omdat het niet goed gestart waren de timers er nog. In linac logfile allerlei suspends op items van HTB. Intelimax suggereert AI12 bord te vervangen.",-,25/07/2022,0
,Acuut,,Linac4,MAL,"Tafel Iso rem doet het niet goed. Je kunt tafel heel makkelijk uit de rem duwen. Nu moeten we bij elke patiÃ«nt goed checken of het niet verschoven is. 21-07: is het gemaakt stond op het bord, maar vandaag 25-07 kun je hem nog steeds makkelijk uit de rem duwen!",Tafel ISO bijgeregeld. Nieuwe rem dus zal binnenkort weer moeten.,25/07/2022,0
,Acuut,,Linac4,MAL,Bij tafel verplaatsing zowel ASU als handmatig schiet hij in reset required. Nu inmiddels al 6 keer gehad. Chris is erbij geweest.,-,25/07/2022,0
,NietAcuut,XVI,Linac2,NIE,"Bij het starten van CBCT stond in XVI ""xray"", ook het lampje bij de knop van het bedieningspaneel brandde. Het stoplicht was wel groen. We konden geen plaatje maken, XVI opnieuw opgestart, hierna weer goed.",-,19/07/2022,0
,,Versneller,,,,,,
,Acuut,Software,Linac4,CLO,Kon geen verschuiving tafel uitvoeren,-,11/07/2022,0
,,Mosaiq,,,,,,
,Acuut,XVI,Linac4,CLO,"XVI c: schijf was vol, vanwege logs",-,11/07/2022,0
,Acuut,,Linac4,CLO,Integrity kon MLCs niet vinden,-,11/07/2022,0
,Acuut,XVI,Linac2,GHJ,XVI valt zomaar weg. CBCT opnieuw bij breathhold gadvrrr,-,06/07/2022,0
,Acuut,Versneller,Linac2,BHL,Onvoldoende output,-,30/06/2022,1
,NietAcuut,Versneller,Linac1,BHL,Slecht Vacuum Op 6/7/10 oktober grote actie ism Elekta (JK + JS). Gun + Gun/Target pump + Magnetron + Thyratron vervangen. Bellows pakkingen vervangen. Groot deel vacuum systeem gereinigd. Na afloop stuk beter (6.55 + 6.73) vacuum dan voorheen. Nu afwachten.,Op 6/7/10 oktober grote actie ism Elekta (JK + JS). Gun + Gun/Target pump + Magnetron + Thyratron vervangen. Bellows pakkingen vervangen. Groot deel vacuum systeem gereinigd. Na afloop stuk beter (6.55 + 6.73) vacuum dan voorheen. Nu afwachten.,23/06/2022,1
,Acuut,,Linac4,CLO,MV DBC melding op XVI. XVI kon niet communiceren met de MV paneel bij opstarten.,-,21/06/2022,0
,NietAcuut,,Linac4,BBC,2T I Ctrl.... Reset gaf de oplossing. Wat een oplossing,-,20/06/2022,0
,Preventief,,Linac4,LEV,Gantry maakt regelmatig een piep geluid,-,20/06/2022,0
,Acuut,Tafel,Linac4,BHL,Systeem heeft zeer vaak een reset nodig tijdens behandeling. Dit is al enkele dagen zo,-,16/06/2022,1
,Acuut,Versneller,Linac1,erik,Linac kon niet stralen door een erg slecht vacuum. Target en Gun waren rond -4.8,-,13/06/2022,0
,Acuut,Versneller,Linac1,BHL,3* 2T Err tijdens bestraling,-,08/06/2022,0
