,Urgentie,Type,Machine,User,Storingsinfo,Status,Meldtijd,Lev.
,Preventief,,Linac1,BHL,Tafel gaat langzaam omhoog,-,07/06/2022,0
,Acuut,,Linac4,BHL,Knop reset motors werkt niet.,-,03/06/2022,0
,Acuut,versnellerkop,Linac4,BHL,Systeem is MLC beeld kwijt.,-,03/06/2022,0
,Acuut,Versneller,Linac4,BHL,Problemen met a priori verschuiving,"Problemen onderzocht,",03/06/2022,0
,NietAcuut,Versneller,Linac1,NIE,Storing met: Versneller,-,03/06/2022,0
,,,,,Tafel gaat met de afstandsbediening traag omhoog en omlaag,,,
,NietAcuut,Versneller,Linac4,HDV,Storing met: Versneller,-,01/06/2022,0
,,,,,reset required plm 13.44 en 13.45u,,,
,NietAcuut,Versneller,Linac4,HDV,Storing met: Versneller,-,01/06/2022,0
,,,,,reset required bij bewegen tafel,,,
,NietAcuut,Versneller,Linac4,HDV,Storing met: Versneller,-,01/06/2022,0
,,,,,"3x reset required: plm 10.15u, kregen we niet zelf weg. Ook om plm 12.05u en plm 12.20u",,,
,NietAcuut,Versneller,Linac4,MUL,Storing met: Versneller,-,30/05/2022,0
,,,,,"2T l CNTR 1x reset, daarna konden we verder",,,
,Preventief,versnellerkop,Linac1,BHL,Kreunende remmen tijdens agility calibratie,-,27/05/2022,0
,Lange termijn,,Linac2,CLO,"channel 2 bijregelen, slaat af na 4178, plan is naar service gekopeierd",-,24/05/2022,0
,NietAcuut,,Linac3,SLE,Storing met versneller middein bestralingsveld: 2T Err. Na reset weer verder.,-,24/05/2022,0
,Acuut,Iview,Linac2,WAA,BSOD iView,-,23/05/2022,0
,Acuut,,Linac4,TOL,muis en toetsenbord op de sequincer deed het niet,-,11/05/2022,0
,Preventief,ConeBeam_arm,Linac2,KIC,CBCT maakt knetterend geluid alsof je onder een hoogspanningsmast staat. Meerdere keren vandaag,-,10/05/2022,0
,Acuut,Versneller,Linac2,CLO,Leaves not ready Een paar leaves leken moeilijk te lopen,-,06/05/2022,0
,NietAcuut,Versneller,Linac1,HIZ,Storing met: Versneller,-,02/05/2022,0
,,,,,MLC can link 28,,,
,NietAcuut,Versneller,Linac2,MVS,"Storing met: Versneller, Overig",-,29/04/2022,0
,,Overig,,,Linac piept en kraakt aan alle kanten.,,,
,NietAcuut,Versneller,Linac4,MUL,Storing met: Versneller,-,26/04/2022,0
,,,,,"Op 25-04 meerdere resets nodig geweest, alle met 6 MV: 8:30 uur 6x 12:45 14:00 14:25 16:00",,,
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,25/04/2022,0
,,,,,Leaves not ready Na 88 ME wordt de bundel afgebroken. Interrupt en wachten tot de versneller weer vrij geeft. Vmat. 6 MeV,,,
,Acuut,Tafel,Linac4,CLO,"Tafel storing, bij bewegen van tafel steeds een reset. Patienten verplaatst naar linac 3.",-,22/04/2022,0
,NietAcuut,Versneller,Linac4,HDV,Storing met: Versneller,-,21/04/2022,0
,,,,,Reset required. Vandaag ca. 10x gehad zonder reden. Niet tijdens stralen,,,
,Lange termijn,Tafel,Linac4,WAA,Tafelrotatie rem te strak danwel te los.,Een nieuwe rem is besteld en inmiddels binnen. Bij volgend onderhoud of groter onderhoud wordt deze vervangen..,21/04/2022,0
,NietAcuut,Versneller,Linac3,EMS,Storing met: Versneller,"In pauze naar kijken: Gun Aim stond 100mA te hoog, bijgesteld. Zou het gefixt moeten hebben.",21/04/2022,0
,,,,,2x terminated fault in 1 minuut,,,
,NietAcuut,Versneller,Linac4,TJJ,Storing met: Versneller,"ICC-B SCC bord vervangen, heeft niet geholpen",13/04/2022,0
,,,,,2x terminated fault. Ene keer dose rate mon (1 MU gegeven). 1x inhibits present.,,,
,Acuut,Versneller,Linac3,JEK,"gas press De SF6 druk meter was door trillingen te activeren, terwijl de druk nog in het goede bereik zat.",Wachten op een nieuw onderdeel. Is binnen.,13/04/2022,0
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,12/04/2022,0
,,,,,hump err,,,
,NietAcuut,,CT-SIM,KIC,Gas Press. met Reset Required konden we weer verder,-,12/04/2022,0
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,12/04/2022,0
,,,,,2T err,,,
,NietAcuut,,Linac4,TJJ,Beam timer. (na reset voor de dose rate mon). Chris erbij.,-,07/04/2022,0
,NietAcuut,,Linac4,TJJ,Mosaiq crashed en sluit volledig af uit het niets. ASU niet (volledig) uitgevoerd. Nieuwe scan nodig.,-,07/04/2022,0
,NietAcuut,,Linac4,TJJ,"""An unexpected error has occured"" tijdens het maken van de conebeam. XVI werd afgesloten en herstart was nodig. (stop was op 70 graden)",-,07/04/2022,0
,NietAcuut,,Linac4,TJJ,Touch guard tijdens afstralen van bundel. Reset nodig.,-,07/04/2022,0
,NietAcuut,,Linac4,TJJ,"Er wordt gestopt met bestralen. Geen melding oid. Daarna weer gewoon starten met groene knop. Is wel vervelend, gezien het het idee geeft klaar te zijn met stralen.",-,07/04/2022,0
,NietAcuut,,Linac2,BBC,MLC not ready (X1 blablabla). Smeren die troep,-,05/04/2022,0
,Acuut,,CT-SIM,GHJ,"XVI volledige scan gemaakt, geeft melding dat hij geen reconstructie kan maken. Actieve reconstructie lukt ook niet",-,30/03/2022,0
,NietAcuut,,Linac2,BBC,"Bij aankoppelen ElektronenTubus, een vreemd geluid in de kop van het toestel: muuuuuuuuuUUUUHHHHHhhhheeeEeehhhhhhhhhhhhhwaaaaaaaa..... een kreet van grote vermoeienis en zwaarte van het leven als Linac.",-,22/03/2022,0
,NietAcuut,,Linac4,BBC,Linac - ASU werkt niet vanuit bedieningsruimte: in bunker met handheld wel.,-,18/03/2022,0
,NietAcuut,Versneller,Linac4,BBC,Storing met: Versneller,"Meerdere dagen onderzoek gedaan, veel calibraties gedaan. Lat pot meters vervangen. AI12-B board vervangen. Uiteindelijk ism Elekta probleem verholpen.",18/03/2022,0
,,,,,Reset required tijdens verschuiving (tafel?),,,
,NietAcuut,Tafel,Linac2,NIE,Storing met: Overig,-,11/03/2022,0
,,,,,Tafel piept bij verplaatsing.,,,
,Lange termijn,XVI,Linac2,CLO,"XVI storing: CBCT afgeslagen, hierboven tijd van afslaan noteren, daarna op send klikken.",-,10/03/2022,0
,Lange termijn,XVI,Linac3,CLO,"XVI storing: CBCT afgeslagen, hierboven tijd van afslaan noteren, daarna op send klikken.",-,10/03/2022,0
,Lange termijn,XVI,Linac4,CLO,"XVI storing: CBCT afgeslagen, hierboven tijd van afslaan noteren, daarna op send klikken.",-,10/03/2022,0
,Lange termijn,XVI,Linac1,CLO,"XVI storing: CBCT afgeslagen, hierboven tijd van afslaan noteren, daarna op send klikken.",-,10/03/2022,0
,In Pauze,,Linac2,MAS,kV enable dropped. Deze ochtend al 3x,-,09/03/2022,0
,Preventief,,Linac4,BBC,"Bij uitvoeren Apriori en correctie na CBCT, tafelverschuiving zÃ©Ã©Ã©Ã©Ã©Ã©Ã©Ã©Ã©Ã©Ã©r traag (alsof patiÃ«nt 500kg weegt).","Tafel opnieuw gecalibreerd, had last van over/undershooting Long I115 p141 1060-> 900 Long I115 p142 1->2 Height I125 p141 1900->2200 Height I125 P142 1->2 Lat I120 p141 1250->1550 Lat I120 P142 1->2",02/03/2022,0
,Acuut,,Linac2,CLO,"Leaves gingen zwaar, aantal motors vervangen en leafs schoongemaakt. Veder actie nodig. Doot leaves schoonmaken was een ruby stuk gegaan en die is vervangen. Daarna moest een MLC calibratie worden gedaan. En die lukte want de DLG remmetje waren versleten. Die hebben gereviseerd.",-,01/03/2022,0
,NietAcuut,Mosaiq,Linac2,HIZ,"Storing met: Versneller, Mosaiq",-,25/02/2022,0
,,Versneller,,,Leafs storing Downtime 3 min,,,
,NietAcuut,Overig,Linac1,AVN,Storing met: Overig,-,24/02/2022,0
,,,,,kopcamera beeld is onscherp Linac 1,,,
,NietAcuut,Versneller,Linac4,AFR,Storing met: Versneller,"Handheld links en kabel van handheld links vervangen. Offset opnieuw ingevoerd. Zit enige hysterese in raw value van Func 2 demand. Func 2 demand zit er nog in. AI12 vervangen, mogelijk de oplossing",14/02/2022,0
,,,,,Funtion 2 Demand,,,
,NietAcuut,Versneller,Linac4,AFR,Storing met: Versneller,-,11/02/2022,0
,,,,,De knoppen van de tafel doen het niet. Je kan de tafel niet los zetten om het te verschuiven.,,,
,NietAcuut,,Linac2,HIZ,"Tijdens het stralen PRF INK, wel geluid maar komt niks verder. Inmiddels 5x voorgekomen vandaag",-,11/02/2022,0
,Acuut,,Linac4,BHL,Systeem geeft Func 2 dem. en wil niet stralen,-,11/02/2022,0
,Lange termijn,versnellerkop,Linac2,HDV,"2 PRF CHECK tijdens VMAT --> MLC not ready, terminate, reset + reset motors. Gantry aan 270 kant.",-,04/02/2022,0
,NietAcuut,Versneller,Linac2,EMS,Storing met: Versneller,-,28/01/2022,0
,,,,,Mamma hybride plan. vmat veld waarbij de boog geinterrupt moet worden. bij interrupten stopt de gantry niet gelijk. doordat hij doorrolt uit zijn positie is het niet mogelijk door te stralen. Dit is nu 3x voor gevallen.,,,
,Acuut,ConeBeam_Panel,Linac4,CLO,palletje voor het in/uitklappen van xvi paneel was in en dacht dat het paneel aan het in/uitklappen was,-,28/01/2022,0
,,XVI,,,,,,
,NietAcuut,,Linac4,CLO,vaak bij opstarten en afsluiten is er een mlc reset nodig,-,21/01/2022,0
,NietAcuut,Versneller,Linac4,HDV,Storing met: Versneller,-,18/01/2022,0
,,,,,XVI paneel schuift in etappes uit.,,,
,Lange termijn,,Linac3,WAA,Gas Pressure melding,"In onderzoek. Sensor is al vervangen, heeft het probleem niet verholpen.",12/01/2022,0
,Acuut,,Linac1,WAA,Gantry Node XVI,-,12/01/2022,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,11/01/2022,0
,,,,,Hump error Na 4 ME wordt het bestralingsveld onderbroken. Reset geven.,,,
,Acuut,,Linac4,WAA,LCS start niet op,-,10/01/2022,0
,Acuut,,Linac1,WAA,"Backups niet gemaakt, dus timers moesten nog lopen. Daarna liep mosaiq vast, sequencer moest opnieuw gestart worden.",-,07/01/2022,0
,Acuut,,Linac4,WAA,"kV enable dropped. complete restart nodig, generator restart werkte niet.",-,07/01/2022,0
,Acuut,,Linac2,CLO,Lateral driver XVI panel stuk,-,04/01/2022,0
,Acuut,,Linac4,CLO,"Tafel storing: remmen kon je horen afgaan, maar tafel bewoog niet. alle drie richtingen tolerance inhibit",EIM vervangen dank maar,31/12/2021,0
,Acuut,,Linac2,WAA,XVI TCS Node melding. Versneller moest opnieuw opgestart worden.,-,24/12/2021,0
,Acuut,Versneller,Linac4,AFR,Storing met: Versneller,In onderzoek. Elekta komt maandag,23/12/2021,0
,,,,,table heigt en het niet kunnen draaien van de gantry,,,
,In Pauze,,Linac4,CLO,Table heigt inhibit ging pas na paar keer op en neer weg Pot meters van heigt coarse en check is beter bij elkaar gezet,-,21/12/2021,0
,NietAcuut,Versneller,Linac1,SLE,Storing met versneller: Hump Error,-,17/12/2021,0
,NietAcuut,,Linac1,AFR,kV dbc,-,14/12/2021,0
,In Pauze,Tafel,Linac4,BHL,Tafel stottert,-,13/12/2021,0
,NietAcuut,,Linac3,HDV,dose rate mon ( 3x in korte tijd)vmat 6 mv,-,10/12/2021,0
,Preventief,Versneller,Linac1,BHL,Gun stroom onder 7 A,-,08/12/2021,0
,Acuut,,Linac4,WAA,Mosaiq gaf melding: ATM Interface initialization failed. Na alles echt uit (uit uit) te hebben gezet deed L4 het weer.,-,06/12/2021,0
,Acuut,,Linac2,WAA,"Gantry Stop. Na lang onderzoek blijkt een relais van de HME vast te zitten, moet vervangen worden","HME is in bestelling, komt op 7-12 binnen.",06/12/2021,0
,NietAcuut,,Linac3,SLE,Storing met versneller: Gantry Stop. Na reset weer verder.,-,06/12/2021,0
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,19/11/2021,0
,,,,,De tafel handmatig los zetten met de knop --> verschuiven gaat heel zwaar.,,,
,Acuut,,Linac4,CLO,CON K,-,19/11/2021,0
,NietAcuut,Versneller,Linac4,NIE,Storing met: Mosaiq,-,19/11/2021,0
,,,,,Check Fail HT1,,,
,NietAcuut,Versneller,Linac4,NIE,Storing met: Versneller,-,18/11/2021,0
,,,,,De tafel stijgt haperend.,,,
,NietAcuut,Versneller,Linac4,NIE,Storing met: Versneller,-,18/11/2021,0
,,,,,De melding `Touchguard`kwam tijdens de bestraling in beeld.,,,
,NietAcuut,Versneller,Linac4,MAP,Storing met: Versneller,-,18/11/2021,0
,,,,,"herhaalderlijk haperen van tafel--> bij omhoog doen, verplaatsten ed.",,,
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,16/11/2021,0
,,,,,"Verschuiving tafel uitvoeren, soms blijft 1 richting `hangen` dan wil het blauwe blokje niet weg. Je hoort het wieltje ronddraaien. Als we even loslaten en weer opnieuw proberen lukt het wel. Gisteren niet gehad. Vandaag tot 10 uur al twee keer.",,,
,Acuut,Versneller,Linac4,JEK,Dosis FFF is te laag.,Dosiscontrole gedaan met elektrometer. Dosis right on target. Linacheck bijgeregeld.,16/11/2021,0
,Acuut,,Linac4,WAA,"Kv paneel deed het niet, daarna kreeg mosaiq geen verbinding meer, Linac opnieuw op moeten starten.",-,03/11/2021,0
,Preventief,versnellerkop,Linac4,BHL,Langdurende Agility problemen,"Vanwege langdurende problemen met leaves in de agility kop en de vaststelling van Jan van L. dat er extreem veel vet op de spindels zit, correctieve actie. In deze 1,5 dag zijn alle spindels gecontroleerd, gereinigd en indien nodig vervangen. In totaal zij",28/10/2021,1
,NietAcuut,Versneller,Linac2,HDV,vandaag al 10x dose rate mon --> reset required. Iedere keer bij het beginnen met stralen (1e veld na CBCT).,De bundel hebben we opnieuw afgeregeld ism Elekta. Probleem zou nu verholpen moeten zijn.,26/10/2021,0
,NietAcuut,Versneller,Linac2,HIZ,Storing met: Versneller,De bundel hebben we opnieuw afgeregeld ism Elekta. Probleem zou nu verholpen moeten zijn.,25/10/2021,0
,,,,,"3x Dose rate mon bij verschillende pt, na reset weer verder, treed op na slecht paar ME. Vandaag in totoaal 6x voorgekomen",,,
,NietAcuut,Versneller,Linac2,NIE,Storing met: Versneller,De bundel hebben we opnieuw afgeregeld ism Elekta. Probleem zou nu verholpen moeten zijn.,25/10/2021,0
,,,,,"Dose rate mon, na enkele ME Reset required, daarna gaat hij weer verder 3x vandaag",,,
,Acuut,,Linac4,WAA,Magnetron moet vervangen worden,-,20/10/2021,0
,Acuut,,Linac2,WAA,Thyratron heeft het begeven,-,20/10/2021,0
,Acuut,,Linac4,CLO,"Linac was niet afgesloten dag te voren, dus was ook niet goed opgestart",-,15/10/2021,0
,NietAcuut,Versneller,Linac4,MAP,"Bij het afsluiten van de versneller, konden we de leaves niet `parkeren`. Uiteindelijk na 3x reset en tussendoor omkleden toch nog gelukt.",-,13/10/2021,0
,Acuut,,Linac1,BHL,DLG Watchdog/DLG 24V melding. Power cycle van Agility kop is niet afdoende. Reboot van Systeem,"PCB ASSY DLG Vervangen, hierop was duidelijk te zien dat de drive-aansturing doorgebrand was. Tevens as van DLG rem Y2 recht gebogen en vet op DLG spindels vervangen (oud, kleverig en dik)",13/10/2021,0
,NietAcuut,Versneller,Linac4,WAA,Low water Pressure,"Gebeurd regelmatig. (1x in de week) Het probleem kan in 1 minuut opgelost worden, maar pressure daalt relatief snel. Drukvaten zijn binnen, de oude kunnen vervangen worden wanneer we tijd hebben op de linacs",11/10/2021,0
,NietAcuut,,Linac1,SLE,"Storing met versneller: Hump error, na reset weer verder",-,07/10/2021,0
,Acuut,,Linac4,WAA,Keys en Spindeltjes vervangen.,-,01/10/2021,0
,NietAcuut,Tafel,Linac4,TJJ,Storing met: Versneller,"KFM kijkt hier op 6 oktober naar tijdens groot onderhoud. Mogelijk dat de aandrijfmotor vervangen moet worden. Motor moet vervangen worden, echter is niet op voorraad. Zodra deze op voorraad is vervangen we hem. Indien probleem zeer frequent voorkomt, g",01/10/2021,1
,,,,,"Aantal keren gehad dat wanneer de tafel met tafelbediening omhoog gedaan wordt, deze vast loopt. Er is dan een reset nodig om de tafel weer te kunnen bewegen. Ook hapert de tafel met omhoog gaan wanneer je dit met de afstandsbediening doet.",,,
,Acuut,,Linac4,BHL,"Melding ""Terminated2TCtrlAlarm""",Intermiterende storing. Uitgebreid gekeken naar flatness en symetrie. Geen verklaring kunnen vinden. Teruggegeven aan kliniek voor testen.,01/10/2021,0
,Acuut,,Linac2,BHL,Leaf Y2-38 blijft staan.,Storing opgelost.,30/09/2021,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,28/09/2021,0
,,,,,Low water pressure,,,
,NietAcuut,Versneller,Linac3,HIZ,Storing met: Versneller,-,23/09/2021,0
,,,,,"terminationfault, gas press => reset required",,,
,Acuut,versnellerkop,Linac4,BHL,Terminated2TCtrlAlarm meldingen,Melding komt waarschijnlijk omdat leaves niet snel genoeg op hun positie komen. Diagnostics uitgevoerd voor Agility kop. Problemen met leaves: Y1 25 35 Y2 4 5 8 15 16 17 23 31 36 37,23/09/2021,0
,NietAcuut,Versneller,Linac4,HIZ,Storing met: Versneller,-,23/09/2021,0
,,,,,2T I contr => reset required,,,
,NietAcuut,XVI,Linac4,HIZ,Storing met: XVI,-,23/09/2021,0
,,,,,automated linac asu => opnieuw xvi opgestart,,,
,NietAcuut,,Linac1,WAA,Water Pressure,-,20/09/2021,0
,NietAcuut,Mosaiq,Linac4,HIZ,Storing met: Mosaiq,-,20/09/2021,0
,,,,,2x termination gehad: 1x iets met segment niet goed => reset required 1x D2rly off => reset required,,,
,NietAcuut,,Linac4,WAA,Water Pressure,-,20/09/2021,0
,Acuut,,Linac4,WAA,Gantry 2 demand,-,20/09/2021,0
,Acuut,versnellerkop,Linac4,BHL,Leaf 12 Y1 beweegt niet,-,14/09/2021,0
,NietAcuut,,Linac1,AFR,Storing met: Versneller,-,14/09/2021,0
,,,,,lp ph.posn,,,
,NietAcuut,versnellerkop,Linac4,HIZ,Storing met: Versneller,-,14/09/2021,0
,,,,,"Acute storing, inmiddels verholpen",,,
,NietAcuut,Versneller,Linac4,HIZ,Storing met: Versneller,-,14/09/2021,0
,,,,,2T I ctrl=>reset required,,,
,Acuut,,Linac4,KIC,Segment error. Laatste 2 ME niet afgestraald bij 6MV FFF,-,13/09/2021,0
,NietAcuut,,Linac2,BBC,Correctie (XVI > MQ) hapert bij uitvoering (meerdere keren knoppen indrukken) en wordt vervolgens helemaal niet meer uitgevoerd (hoogte) waarop er in de bunker handmatig met de knoppen van de tafel (hoogte) de correctie uitgevoerd moet worden. Tweede keer in twee dagen. mw. Tabak,-,31/08/2021,0
,NietAcuut,,Linac1,KIC,tafel hapert soms bij stijgen of laten zakken,-,23/08/2021,0
,Acuut,,Linac1,WAA,Versneller begint niet met stralen,-,13/08/2021,0
,Acuut,versnellerkop,Linac4,WAA,Leaf vast.,-,05/08/2021,0
,Acuut,,Linac1,WAA,Segment error bij long stereo patient,"In onderzoek. Lijkt erop dat het komt doordat dose channel 2 voorloopt. Deze slag af bij gantry hoek van 180 graden, waardoor de versneller de andere kant wou op draaien. Komende pauze dose channel 2 bij stellen.",04/08/2021,0
,NietAcuut,Overig,Linac2,BBC,Storing met: Overig,-,03/08/2021,0
,,,,,Intercom kraakt --> draadbreuk bij stiftstreep,,,
,NietAcuut,Versneller,Linac2,BBC,Storing met: Versneller,-,03/08/2021,0
,,,,,"Al langere tijd hapering bij uitvoering verschuiving XVI > MQ. Tafel neemt rustpauzes (voor Erik, COPD patiënt die marathon probeert te lopen)",,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,03/08/2021,0
,,,,,Dose rate monitor 2 x,,,
,NietAcuut,XVI,Linac3,HIZ,Storing met: Versneller,Actie bij volgend onderhoud. Waarschijnlijk de contragewicht in XVI paneel je bonkjes veroorzaakt. Bij volgende onderhoud hem in smeren zodat ie soepeler loopt.,02/08/2021,0
,,Versneller,,,Bij het draaien van de gantry hebben we meerdere keren een harde tik gehoord bij een hoek van ongeveer 85 graden.,,,
,Acuut,Overig,Linac1,erik,Watertemp (leek op magnatron V mon) (bleek koeling van BAM te zijn),-,02/08/2021,0
,Preventief,,Linac2,hdl,CBCT valt er 2x uit bij een patient. 1e keer was applicatie XVI compleet gecrashed.,1e: image missing 2e: kV enabled dropped generator reset gedaan,22/07/2021,0
,Acuut,,Linac1,WAA,+15 V -15 V +5 V ref foutmelding.,-,19/07/2021,0
,Preventief,LCS,Linac2,WAA,DLG remmen kwamen niet door diagnostics en MLC calibratie heen. Beide remmen vervangen.,-,15/07/2021,0
,,versnellerkop,,,,,,
,Lange termijn,,Linac2,CLO,Bij sommige patiÃ«nten werkt ASU in bediening ruimte niet goed en op de handheld controls wel. Gaat om: 2000187318 en 2000042505,-,12/07/2021,0
,Preventief,Tafel,Linac1,hdl,"Linac slaat af, table long","stekkers in eim en tafel gerommeld, LTU vervangen, Long potmeters vervangen. LCU en AI12/SCC, aardmetingen. UPS modificatie omdat het na een koude restart vreemd uitziet.",08/07/2021,1
,Acuut,Versneller,Linac1,erik,Luchtdruk sensor 1 van Dosis systeem linac geeft foute waardes.,-,05/07/2021,1
,Acuut,,Linac1,BHL,Pressure sensor 2 melding,-,05/07/2021,0
,NietAcuut,Versneller,Linac2,JEK,Storing met: Versneller,-,02/07/2021,0
,,,,,D2rly.off melding tijdens FFF-stereo bestraling,,,
,Acuut,,Linac4,GHJ,"Reset required, bij mama patiënt",-,22/06/2021,0
,NietAcuut,Mosaiq,Linac1,ANB,"Storing met: Versneller, Mosaiq",-,18/06/2021,0
,,Versneller,,,Machine communications time out en iCom client disconnect,,,
,NietAcuut,,Linac4,SLE,Dose rate mon. Na reset weer verder,-,18/06/2021,0
,NietAcuut,,Linac4,SLE,Dose rate mon. Na reset weer verder,-,18/06/2021,0
,Preventief,,Linac1,erik,Kopcamera afstellen zodat het metalen gedeelte van de tafel zichtbaar is op het beeld.,-,16/06/2021,0
,NietAcuut,Versneller,Linac2,HIZ,Storing met: Versneller,-,31/05/2021,0
,,,,,"reset required inmiddels 5x in ieder geval 2x ""dos rate mon""",,,
,In Pauze,,Linac1,ANR,het vervangen van de conebeam collimator (M20 S20) gaat heel stroef,-,27/05/2021,0
,Acuut,,Linac2,BHL,XVI valt uit en volgende XVI gaat erg traag/maakt vreemde geluiden.,-,26/05/2021,0
,NietAcuut,Versneller,Linac4,HIZ,Storing met: Versneller,-,25/05/2021,0
,,,,,Het wisselen van het filter gaat zwaar,,,
,Acuut,Tafel,Linac3,WAA,Tafelbewegingen doet het niet,-,19/05/2021,0
,Acuut,LCS,Linac4,WAA,MLC calibratie gegevens niet kunnen laden,-,19/05/2021,0
,NietAcuut,,Linac2,SLE,"Storing met versneller: MLC not ready, (x1 leaf wilde niet naar zijn start positie)",-,18/05/2021,0
,Acuut,versnellerkop,Linac2,hdl,"Leaf movement error, reset required",-,18/05/2021,0
,NietAcuut,,Linac2,SLE,Storing met versneller: Bij twee patienten achter elkaar `Dose Rate Mon` reset required. Na reset weer verder.,-,18/05/2021,0
,NietAcuut,,Linac3,WAA,Task1 op iView wordt niet automatisch uitgevoerd,-,12/05/2021,0
,Lange termijn,,Linac3,WAA,Backup weer niet gedraaid op de versneller. Start niet automatisch op,-,12/05/2021,0
,Acuut,,Linac4,WAA,Geen licentie voor mosaiq,-,30/04/2021,0
,Acuut,,Linac2,WAA,Y1 Bank leaves zitten om en om vast,-,29/04/2021,0
,NietAcuut,Software,Linac3,WAA,Back ups and DB Integrity Checks waren niet uitgevoerd.,-,26/04/2021,0
,Acuut,,Linac1,WAA,iCom verbinding liep niet,-,26/04/2021,0
,Acuut,Versneller,Linac4,BHL,Tijdens bestralen patient met 9MeV melding van Target Check.,-,20/04/2021,0
,Acuut,Versneller,Linac1,BHL,Versneller viel uit en startte automatisch weer,-,16/04/2021,0
,Preventief,Versneller,Linac3,hdl,"Linac was niet opgestart, backups waren niet gedaan. Probleem is er de hele week al.",-,15/04/2021,0
,Preventief,,Linac1,hdl,kV panel stopt ongewenst tussendoor als je tussen M en S schuift,-,15/04/2021,0
,In Pauze,,Linac2,hdl,Machine slaat 0.3-0.5ME te vroeg af bij 9MeV electronen,-,15/04/2021,0
,NietAcuut,Versneller,Linac1,BBC,Storing met: Versneller,-,13/04/2021,0
,,XVI,,,CBCT valt steeds uit kV enabled dropped,,,
,NietAcuut,XVI,Linac4,GEE,Storing met: XVI,-,13/04/2021,0
,,,,,paneel schuift zwaar in.,,,
,NietAcuut,Versneller,Linac4,GEE,Storing met: Versneller,-,13/04/2021,0
,,,,,Tafel gaat haperend omhoog. bij het vasthouden van de knop stopt hij soms,,,
,Preventief,,Linac1,hdl,Er rolt iets rond door de CBCT behuizing,-,06/04/2021,0
,NietAcuut,XVI,Linac1,HDV,Storing met: XVI,-,02/04/2021,0
,,,,,Scan terminated. kV enable dropped.,,,
,NietAcuut,Versneller,Linac1,JOM,Storing met: Versneller,-,29/03/2021,0
,,,,,"17.48 terminated, check fail HTI",,,
,NietAcuut,Versneller,Linac1,BBC,Storing met: Versneller,-,29/03/2021,0
,,,,,Gas Press.... bijvullen/vervangen?,,,
,Lange termijn,,Linac4,KSS,"Intercom kraakt, piept en ruist. Bij optillen stoort het signaal.",-,26/03/2021,0
,Preventief,versnellerkop,Linac1,BHL,Kop geeft kreunend geluid bij bewegen DLG`s,DLG remmen vervangen door GEREVISEERDE remmen. Dit is een test om te kijken hoe goed dit gaat.,24/03/2021,0
,NietAcuut,Versneller,Linac4,LEV,Storing met: Versneller,-,16/03/2021,0
,,,,,op 160 graden stoppen de motors waarna de tafel en de gantry niet meer reageren bij het gebruiken van de handbediening. Vanuit de bedieningsruimte is hierna een reset nodig. Dit gebeurde tijdens het laten zakken van de tafel om de patiënt af te laten stap,,,
,NietAcuut,,Linac4,WAA,CBCT stop de scan bij interrupt (ivm Breathhold) en kan daarna niet verder. Na XVI-pc reboot lukt het wel.,-,04/03/2021,0
,Preventief,versnellerkop,Linac3,BHL,Linac maakt veel lawaai in agility kop,Opgelost,24/02/2021,0
,NietAcuut,,Linac3,INB,2x dose mon rate + reset required,-,22/02/2021,0
,NietAcuut,Versneller,Linac4,ANB,Storing met: Versneller,-,19/02/2021,0
,,,,,Tafelrotatie middels handbediening aan de tafel werkt niet. Moeten tafelrotatie doen doen door de tafel los te zetten. Vanuit bedieningsruimte kunnen we wel met de knoppen tafelrotatie uitvoeren.,,,
,Acuut,,Linac4,SLE,"Storing/melding met XVI (meerdere keren in de ochtend): Ã‡onnection to remote DICOM application failed. Server ""...."" rejected our association. Na herstarten XVI, geen meer meldingen gehad",-,19/02/2021,0
,NietAcuut,XVI,Linac1,HIZ,Storing met: XVI,-,19/02/2021,0
,,,,,"2x melding : Connection to remote DICOM application failed. Sever """"IMPAC-DCM-SCP"""" rejected our association ==> aantal keren retry",,,
,Acuut,versnellerkop,Linac2,BHL,Tijdens bestraling patient MLC probleem.,-,17/02/2021,0
,NietAcuut,,Linac3,SLE,"MLC not ready midden bestralingsveld, Radiation On heel eventjes (zonder rotatie gantry), na paar seconden veld abrupt gestopt. Na reset weer verder gegaan",-,17/02/2021,0
,NietAcuut,,Linac3,SLE,"Storing met versneller: Bestralingsveld abrupt gestopt, na reset weer verder.",-,16/02/2021,0
,NietAcuut,Mosaiq,Linac3,HIZ,Storing met: Mosaiq,-,16/02/2021,0
,,,,,"communicatie error, tijdens bestraling waardoor ME`s deels niet werden geregistreerd. Na afloop ME`s gecontroleerd en alsnog geregistreerd.",,,
,NietAcuut,Versneller,Linac3,HIZ,Storing met: Versneller,-,16/02/2021,0
,,,,,"tafelstoring,reset niet weg te klikkenBas gebeld",,,
,NietAcuut,,CT-SIM,SLE,"De aansluiting van de CT-sim camera werkt niet goed, het importeren van fotos gaat moeizaam.",HdL: Nieuwe camera is besteld via Jos,12/02/2021,0
,NietAcuut,XVI,Linac1,HIZ,Storing met: XVI,Script van EvdB moet gaan draaien. Tijdelijk nu files van D naar C gezet TEMP_D_schijfDump,12/02/2021,0
,,,,,"There is not sufficient space on the disk. D; has 154927104 bytes available, but 274515486 bytes are necessary.",,,
,NietAcuut,XVI,Linac2,PDB,Storing met: XVI,-,11/02/2021,0
,,,,,Bij het uitschuiven van het paneel halverwege stop en geluidssignaal. Nogmaals gedaan en het paneel van S naar M geschoven. Weer stop halverwege maar nu geen geluidssignaal. Daarna verder uit kunnen schuiven.,,,
,Acuut,Versneller,Linac3,AVN,"Storing met: Versneller, Iview",-,08/02/2021,0
,,Iview,,,"tijdens draaien van CBCT begint Iview panel te piepen, touchquard wil er niet uit Panel zat tussen inklappen en horizontaal in.",,,
,Acuut,versnellerkop,Linac4,AVN,Storing met: Versneller,-,08/02/2021,0
,,Versneller,,,leaf move error Leaf Collision Y1 58 en ook in Y2,,,
,Preventief,versnellerkop,Linac2,BHL,Tijdens agility calibratie melding: Calibration failed. Error: Samples not correctly collected Agility diagnostics gaf probleem met Coarse/Check Y2 op DLG intermediate PCB aan.,-,27/01/2021,0
,NietAcuut,Versneller,Linac2,MKO,Storing met: Versneller,-,22/01/2021,0
,,,,,"iCom client disconnected, downtime 25 min",,,
,NietAcuut,XVI,Linac2,HDV,"XVI paneel doet niks meer. EvdB erbij gehad. Ward: Jeroen heeft kabelbreuk gevonden bij XVI paneel, mogelijke verklaring.",-,19/01/2021,0
,Acuut,,Linac1,hdl,Linac start niet door: Gantry demand 2 error,-,15/01/2021,0
,NietAcuut,,CT-SIM,KIC,Gantry van de CT gaat plotseling uit tijdens het maken van de scan. Sleuteltje omgedraaid en lijkt het wel weer te doen,-,13/01/2021,0
,Acuut,,Linac4,gerard,Versneller niet opgestart,-,13/01/2021,0
,Acuut,,Linac2,CLO,Linac 2 was tussen patienten door uitgevallen. Gaf melding: CON A en pomp was stil. Alleen linac opnieuw opgestart en alles werkte weer.,-,04/01/2021,0
,NietAcuut,Overig,Linac1,MVS,Storing met: Overig,-,28/12/2020,0
,,,,,interlock lijkt aan vervanging toe,,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,22/12/2020,0
,,,,,2T1 CRTL 11.28 en 223º,,,
,Acuut,XVI,Linac3,GDJ,Tijdens XVI scan loopt systeem vast.,"Logfiles bekeken, spontane reboot dus geen info m.b.t wat er misging.",14/12/2020,0
,NietAcuut,,Linac1,WAA,Kopcamera ziet niet of de kop onder de tafel door gaat/kan.,-,11/12/2020,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,08/12/2020,0
,,,,,Hump error om 15.30 reset required,,,
,NietAcuut,Overig,Linac1,PDB,Storing met: Overig,-,07/12/2020,0
,,,,,Kopcamera is sinds vrijdag 4-12 vanaf 12.00 stuk,,,
,In Pauze,Versneller,Linac2,BBC,"XVI paneel draait zeer zwaar lateraal, en stopt.",-,01/12/2020,0
,,XVI,,,,,,
,Acuut,,Linac1,BHL,Tijdens bestraling valt systeem plotseling uit.,Bij aankomst melding Mag Fil I. Systeem gaf geen gehoor aan verzoek tot wijziging staat versneller. Linac herstart. Bij starten straling kwam deze niet goed in. Gun stromen bijgeregeld. 6MV GUN I Ctrl 7.71 -> 7.65 GUN Aim 7.74 -> 7.69 10MV,30/11/2020,0
,In Pauze,XVI,Linac1,CLO,"XVI storing, is 4 keer uitgevallen deze ochtend, kV enabled dropped","BHL Onderzoek in logfiles gedaan. Op volgende tijdstippen melding ""KV source arm"" 30-11 10:36:58 hoek -48 10:22:45 hoek -52 9:16:32 hoek -154 8:08:43 hoek -80 27-11 10:09:17 hoek -62 9:08:05 hoek -130 8:55:11 hoek -6 8:23:46 hoek 60 25-1",30/11/2020,0
,Acuut,XVI,Linac4,CLO,"XVI communicatie fout, paneel wilt niet op S, M of L komen",-,23/11/2020,0
,NietAcuut,,Linac3,KSS,"Communications timeout. Veld werd door linac volledig afgestraald, laatste 50me niet geregistreerd door MQ",-,20/11/2020,0
,Acuut,,Linac1,GHJ,CBCT klaar XVI schakelt zichzelf uit ____ Kunnen opnieuw beginnen,-,16/11/2020,0
,NietAcuut,XVI,Linac4,MVS,Storing met: XVI,-,06/11/2020,0
,,,,,Bij het maken een CBCT valt de CBCT uit. Na afsluiten CBCT geeft XVI een storing: Automated ASU en moet XVI en Mosaiq opnieuw voorgezet worden. Downtime: ongeveer 4 minuten.,,,
,Preventief,,Linac1,hdl,Low water pressure. 10. bijgevuld,-,03/11/2020,0
,Acuut,Overig,Linac4,BHL,"Bedieningsscherm Mosaiq werkt niet, is zwart",Opgelost,23/10/2020,0
,Acuut,Versneller,Linac3,BHL,Tijdens het tafel omhoog doen. raakte angstige patient touchguard. Hierdoor viel machine terug in Closed State.,-,22/10/2020,0
,Lange termijn,,Linac2,HDV,"VMAT: als gantry bij ongeveer 40 graden komt laat deze een harde ""piep"" horen. Alsof gantry gesmeerd moet worden.",-,21/10/2020,0
,Acuut,,Linac4,GHJ,elektronen tubus vergrendelt niet aan kop versneller. elektronenen performance hierdoor uitgesloten.,-,14/10/2020,0
,Acuut,XVI,Linac3,CLO,KV enabled dropped en IO-error in XVI-software.,"XVI lijkt elke maandag ochtend dit te hebben, dus vragen aan Elekta de XVI pc te fixen.",12/10/2020,0
,NietAcuut,Overig,Linac2,JAH,Storing met: Overig,-,12/10/2020,0
,,,,,"Printer smeert enorm, strepen over de pagina`s.",,,
,Acuut,Versneller,Linac3,WAA,Thy grid.,"Thyratron stuk, wachten op nieuwe thyratron",07/10/2020,0
,NietAcuut,Versneller,Linac1,HIZ,Storing met: Versneller,-,01/10/2020,0
,,,,,Dose rate mon => reset required,,,
,Acuut,KVMsysteem,Linac1,WAA,"""Integrity not ready"" en muizen van extra werkstation en Sequencer deden het niet.","Algemene blackbox uit en aan gezet, intgerity melding verdween ook met deze actie",30/09/2020,0
,NietAcuut,Versneller,Linac1,INB,Storing met: Versneller,-,29/09/2020,0
,,,,,Versneller viel uit naar closed.,,,
,Acuut,Overig,Linac2,BHL,"Tijdens opstarten van de Linac was de dosis te hoog, volgens Kasper 5%. Later corrigeerde hij dit naar 2,5%. Dosimetrische controle gedaan en dosis was 0,2 - 0,3% te hoog. Echter LinaCheck gaf bij 6MV 1,026 en bij 10MV 0,966.",-,28/09/2020,0
,NietAcuut,Versneller,Linac4,JAH,Storing met: Versneller,-,25/09/2020,0
,,,,,"foutmelding uniformity oid, reset required bij een Vmat veld FFF",,,
,Acuut,XVI,Linac3,WAA,"XVI crasht tijdens ochtendcontrole tijdens het scannen van de mimi. ""Serious error occured"". Fout herhaalt totdat PC opnieuw is opgestart.",-,25/09/2020,0
,Acuut,XVI,Linac4,WAA,XVI paneel kon niet bediend worden met de controller,-,24/09/2020,0
,Acuut,Iview,Linac1,WAA,iView-paneel niet te bedienen met de controller,-,24/09/2020,0
,Acuut,XVI,Linac4,WAA,XVI-paneel zat vast,-,22/09/2020,0
,Acuut,XVI,Linac1,WAA,XVI-PC Bsod,-,22/09/2020,0
,Acuut,XVI,Linac3,CLO,Ochtend controle: Eerste keer bij XVI Kv enabled dropped Tweede keer unabled to write Derde keer XVI programma verdween Daarna XVI pc opnieuw opgestart en alles werkte weer,-,14/09/2020,0
,NietAcuut,Mosaiq,Linac2,HIZ,Storing met: Mosaiq,-,14/09/2020,0
,,,,,Muis binnen bunker wel te zien maar niet te bedienen=> storingstelefoon,,,
,NietAcuut,XVI,Linac2,HIZ,Storing met: XVI,-,14/09/2020,0
,,,,,Melding : Gantry node => opnieuw opgestart en toen ok,,,
,NietAcuut,Iview,Linac2,HIZ,Storing met: Iview,-,14/09/2020,0
,,,,,"bij opstarten melding: Eltec amorphous silicon digitizer error: library error3, board error -1 => opnieuw opgestart daarna ok",,,
,NietAcuut,Tafel,Linac1,WAA,Tafel kon niet bewogen worden. Verholpen met reset knop/motors. Geen foutmelding naar voren gekomen,-,09/09/2020,0
,Acuut,KVMsysteem,Linac1,WAA,Alle muizen deden het niet.,-,08/09/2020,0
,NietAcuut,XVI,Linac3,EMS,Storing met: XVI,-,02/09/2020,0
,,,,,"xvi stopped working, halverwege de scan, programma valt uit.",,,
,NietAcuut,KVMsysteem,Linac2,WAA,KVM L2 in de bunker deed het niet.,-,25/08/2020,0
,Acuut,Tafel,Linac1,CLO,"Table clutch, Ã©Ã©n knop deed het niet.",-,24/08/2020,0
,Acuut,,Linac3,CLO,"KV enabled dropped, XVI- softwaren, paneel en generator opnieuw opgestart",-,24/08/2020,0
,Acuut,,Linac2,gerard,Tafel long rem piept,-,21/08/2020,0
,Preventief,,Linac4,GHJ,"M15 filter wordt niet goed gedetecteerd, paar keer in en uit schuiven voordat contact er is",-,18/08/2020,0
,NietAcuut,Versneller,Linac4,INB,Storing met: Versneller,-,18/08/2020,0
,,,,,Bedieningspaneel van de tafel is lam.,,,
,Acuut,,CT-SIM,gerard,kamer achterwand doet het niet.,-,14/08/2020,0
,Acuut,,CT-SIM,gerard,Kan niet inloggen op RTct omdat password is verlopen. Opgelost door ICT deze wachtwoorden mogen niet verlopen.,-,14/08/2020,0
,NietAcuut,KVMsysteem,Linac2,WAA,KVM kast in de bunker moest gereset worden. vervanging kastje bood geen soelaas,-,14/08/2020,0
,NietAcuut,XVI,Linac3,KYB,Storing met: XVI,-,13/08/2020,0
,,,,,"XVI geeft na CBCT match melding: ""connection to remote DICOM application failed. Server """"IMPAC_DCM_SCP"""" rejected our association""",,,
,Acuut,,Linac4,WAA,XVI Panel kon niet verschoven worden,Paneel schakelaar uit en aan gedaan. Heeft dit verband met Touchguard interrupts?,12/08/2020,0
,NietAcuut,,Linac4,WAA,Interrupts worden gegeven,-,12/08/2020,0
,NietAcuut,KVMsysteem,Linac2,WAA,KVM L2 in de bunker,KVM Blackbox vervangen met een nieuw ongebruikte blackbox,11/08/2020,0
,NietAcuut,KVMsysteem,Linac2,WAA,Muis in bunker doet het niet.,KVM in bunker uit en aan gedaan,10/08/2020,0
,Acuut,,Linac4,WAA,Touchguard melding rond 63°,"Versneller 3x opnieuw opgestart. misschien EIM firmware probleem. Treedt het nog een keer op, LSU vervangen",10/08/2020,0
,NietAcuut,,Linac4,WAA,kV Enable Dropped. Kon wel gewoon gestraald worden,Linac Reboot uitgevoerd,10/08/2020,0
,Acuut,,Linac1,WAA,Facility state 1 en Table Clutch,"Reset gegeven en geforceerd naar prep in service mode. Alle potmeters in de tafel vervangen, gelearned en gecalibreerd.",10/08/2020,0
,Acuut,,Linac4,WAA,EIM UPS error. bleef door piepen wanneer tafel stil stond,"EIM uitgezet, UPS uitgezet, UPS aangezet, EIM aangezet. Doet het nu weer.",07/08/2020,0
,Acuut,,Linac1,WAA,facility 1 en table clutch. Nu ook de melding Table height servo.,Reset in service mode moeten geven. EIM uit/aan werkte niet.,07/08/2020,0
,Acuut,,Linac1,WAA,Table clutch en facility one state,EIM uit en aan werkte niet. Heb een reset gegeven in service. Oorzaak van het probleem onbekend,06/08/2020,0
,NietAcuut,KVMsysteem,Linac2,PDB,Storing met: Toetsenbord/muis,-,06/08/2020,0
,,,,,muis doet het niet in de bestralingsruimte,,,
,Preventief,Versneller,Linac1,hdl,"Table clutch en facility one state tijdens D4 meting, meerdere keren. Eim zegt dan Demand Stuck op de Z. Een paar resets in service en op de EIM was nu de fix.",potmeters zaten allemaal nog goed vast. table height opnieuw gelearned. Bij snel naar boven komt er ook steeds Table height in beeld. verdwijnt weer als de tafel stopt. Spanningsdaling op de 5V?,04/08/2020,0
,,Tafel,,,,,,
,NietAcuut,,Linac2,SLE,Storing met versneller: `2T Err`. Na reset konden we door.,-,04/08/2020,0
,Acuut,,Linac4,WAA,kv Enable dropped. Gebeurde 2x op dezelfde hoek (20 graden) tijdens de CBCT.,"Alle touchguards een keer ingedruk, nu in afwachting",04/08/2020,0
,Acuut,,Linac4,WAA,XVI paneel wil niet uitklappen,-,31/07/2020,0
,NietAcuut,,Linac1,SLE,Storing met versneller: Dose Rate Mon. Reset gegeven.,-,31/07/2020,0
,NietAcuut,,Linac1,SLE,Storing met versneller: Facility 1 state om 10.43 uur en een keer eerder in de ochtend ook,-,31/07/2020,0
,NietAcuut,Overig,Linac4,WAA,Cameras kunnen niet bediend worden,-,31/07/2020,0
,NietAcuut,Versneller,Linac4,BBC,Storing met: Versneller,-,27/07/2020,0
,,,,,Interrupted ready bij VMAT zonder gebruik van de Interrupt-knop: 165 graden,,,
,Acuut,,Linac1,gerard,Table clutch en facility one state tijdens D4 meting,-,24/07/2020,0
,NietAcuut,,Linac2,WAA,Kopcamera is niet scherp.,-,22/07/2020,0
,NietAcuut,Overig,Linac4,WAA,Groen licht van de stoplicht is kapot,-,22/07/2020,0
,Acuut,,Linac3,WAA,Waterpressure was op 5,"water toegevoegd, dag daarop waterpressure op 6. Probleem komt terug. Ventiel ingevet.",22/07/2020,0
,NietAcuut,,Linac2,INB,2T Err + reset required,-,20/07/2020,0
,Acuut,,Linac4,gerard,Backup naar NSS gaat niet goed.,-,17/07/2020,0
,Acuut,,Linac4,gerard,MLC fout,-,16/07/2020,0
,Acuut,,Linac2,gerard,Laterale rem gaat los als de tafelhoogte wordt bewogen.,-,16/07/2020,0
,Acuut,,Linac4,gerard,IRCA board stuk,-,16/07/2020,0
,NietAcuut,Overig,Linac4,HIZ,Storing met: Overig,-,09/07/2020,0
,,,,,camerabediening ontregeld,,,
,NietAcuut,Versneller,Linac4,HIZ,Storing met: Versneller,-,09/07/2020,0
,,,,,Tijdens bestraling interrupted maar kan na een moment wel verder. Inmiddels 3x voorgekomen vandaag,,,
,NietAcuut,Mosaiq,Linac4,HIZ,Storing met: Mosaiq,-,07/07/2020,0
,,,,,"Mosaiq heel traag en bij een veld afgeslagen maar ME wel correct gegeven maar wilde veld niet afsluiten. Mosaiq opnieuw opgestart, straks handmatig ME`s corrigeren",,,
,NietAcuut,Overig,Linac4,HIZ,Storing met: Overig,-,06/07/2020,0
,,,,,"Camerabeeldprojektie (links-onder) geeft af en toe een blauwe waas, 2x gezien, spontaan verdwenen",,,
,NietAcuut,Versneller,Linac1,SLE,Storing met: Versneller,-,03/07/2020,0
,,,,,"Oeso pt, midden 2e arc Hump error.",,,
,NietAcuut,Versneller,Linac1,AVN,Storing met: Versneller,-,03/07/2020,0
,,,,,"Bij Opstarten facility one state, deze weg gereset, daarna Table clutch.",,,
,Acuut,,Linac3,hdl,"Collimator hoek drift heen en weer tussen 3 en 7 graden (in mosaiq). In service mode lijkt alles weer in orde. Onduidelijk of de linac uitlezing synchroon dezelfde drift had. 29-6 Ook geconstateerd, potmeters lijken goed, Jeroen heeft de gain bijgeregeld. Nog maar een actie van maken... (evb)",-,30/06/2020,0
,Acuut,,Linac3,LVK,Diafragma zoekt naar juiste stand en collimator draait uit zichzelf tijdens VMAT(dia rot stp),-,29/06/2020,0
,NietAcuut,XVI,Linac2,PDB,Storing met: XVI,-,29/06/2020,0
,,,,,"Bij het voorzetten van de CB komt er een melding dat het diafragma niet klopt. terwijl het diafragma, in dit geval M15, al bij twee patiënten is gebruikt en daardoor niet gewisseld. Los contactje?",,,
,NietAcuut,Versneller,Linac1,AVN,Storing met: Versneller,-,25/06/2020,0
,,,,,"2x mon dose rate , reset req, en konden verder. Daarna Facility 1 State, ook met reset opgelost. Bij oes patient met 2 vmat bogen",,,
,NietAcuut,Versneller,Linac1,AFR,Storing met: Versneller,-,19/06/2020,0
,,,,,"Check fail HT1, 2x gehad na bestralen VMAT bundel",,,
,NietAcuut,,Linac4,WAA,CBCT stopt random. kV Enable Dropped. Na herstarten van XVI en Mosaiq kan weer opnieuw een CBCT uitgevoerd worden. Op moment van melden 2 keer op de dag voor gekomen (10:00).,Inhibitmanager laat AutomatedLinacASU1/AutomatedLinacASU2 zien. Zie XVI CMM 1503163 bij hoofdstuk 4.6.21 en 4.6.22. LCS en XVI gereboot. Room Doors 1 bij XVI niet bij de LCS. Nog een reboot gedaan. Nu in afwachting,19/06/2020,0
,Lange termijn,,Linac2,WAA,Tafel maakt af en toe een iel geluid (niet UPS).,-,12/06/2020,0
,NietAcuut,,Linac4,WAA,Touchguard wordt getriggerd tijdens behandeling. De behandeling kan daarna hervat worden. Gebeurd regelmatig (4x in 1 CBCT),EpidPaneel ingesmeerd. Touchguard van de buis zijn de schakelingen verschoven. Probleem is er nog steeds.,12/06/2020,0
,NietAcuut,,Linac4,WAA,L4 touchguard wordt getriggerd tijdens behandeling. Kan na de trigger weer herstart worden. Gebeurd meerdere keren (4x tijdens 1 CBCT),EPIDpaneel ingesmeerd. Afgesproken dat er weer een melding wordt gedaan wanneer de touchguard weer getriggerd wordt.,12/06/2020,0
,Acuut,,CT-SIM,GHJ,CBCT stopt met scan. opnieuw beginnen,-,11/06/2020,0
,Acuut,,CT-SIM,GHJ,CBCT stopt met scan. opnieuw beginnen,-,11/06/2020,0
,Acuut,,CT-SIM,GHJ,Deze dag tot nog toe 3xcbct gestopt en opnieuw gestart. 3x Vmat bundel te vroeg afgeslagen,-,09/06/2020,0
,Acuut,,CT-SIM,GHJ,Wederom touchgard,-,08/06/2020,0
,Acuut,,CT-SIM,GHJ,Twee keer gereset bij melding touchgard. Toestel stopt en nma reset kan rest dosis afgegeven worden,-,08/06/2020,0
,Acuut,,CT-SIM,GHJ,XVI stopt met maken opname. Even gewacht daarna bij groen weer gedrukt en scan afgemaakt,-,08/06/2020,0
,Lange termijn,,Linac4,GHJ,"Tafelverplaatsing herhaaldelijk zeer moeizaam, systeem slaagt er maar moeizaam in ""blauwe blokjes te laten verdwijnen. Dit speelt al weken.",-,03/06/2020,0
,NietAcuut,XVI,Linac1,KYB,Storing met: XVI,-,28/05/2020,0
,,,,,storing in XVI: automated linac ASU 2,,,
,NietAcuut,Versneller,Linac2,PDB,Storing met: Versneller,-,26/05/2020,0
,,,,,Tafel kan niet meer omhoog of omlaag,,,
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,26/05/2020,0
,,,,,Reset required. Bij meerder patiënten met een v-mat bestraling stopt de machine te vroeg met bestralen. Reset geven.,,,
,NietAcuut,Versneller,Linac4,KYB,Storing met: Versneller,-,15/05/2020,0
,,,,,"Versneller viel tot 2x toe uit, 2x reset gegeven, daarna deed de versneller het wel. Verschuiving moest wel handmatig uitgevoerd worden. Na matchen CBCT kon de verschuiving wel normaal uitgevoerd worden.",,,
,NietAcuut,XVI,Linac1,JEK,Storing met: XVI,-,12/05/2020,0
,,,,,Programma is gestopt tijdens het draaien van de CBCT,,,
,Lange termijn,,Linac4,CLO,"EIM gaat soms in glitched toestand op de linic 4 en moet worden gereset. De liniac geeft gaf Table clutch en soms niks, maar de tafel remmen kunnen niet uitgezet worden.",-,01/05/2020,0
,Acuut,,Linac1,gerard,xvi paneel wil niet uitschuiven.,-,30/04/2020,0
,NietAcuut,Versneller,Linac2,HPW,Storing met: Versneller,-,29/04/2020,0
,,,,,"kopcamera, is erg slecht",,,
,Acuut,,Linac1,gerard,Thyratron grid,-,24/04/2020,0
,NietAcuut,,Linac4,CLO,Leaves jitteren,-,23/04/2020,0
,NietAcuut,Versneller,Linac1,AVN,Storing met: Versneller,-,16/04/2020,0
,,,,,"tuner driv, reset gegeven en we konden door",,,
,NietAcuut,,Linac4,HDV,"Bij elk bestralingsveld dat voorgezet wordt, schiet de pedestal uit de tolerantie. Een aantal seconden extra wachten en dan gaat het rode vlakje in MQ wel weer weg, maar wel irritant.",-,16/04/2020,0
,Acuut,,Linac2,hdl,"Agility BLD clibratie failed, dynamisch leave guide position. Ook een stroef krakend geluid uit de kop.",-,08/04/2020,0
,Acuut,,Linac2,hdl,"Na stroomstoring, tafel wil niet bewegen, Gantry demand, function demand, heigh chk, etc.","Hele movements chain komt niet in, reset motors werkt niet.",08/04/2020,0
,Acuut,Iview,Linac1,hdl,Touchguard zit er vast in zonder dat de touchguard bedient is. Ten tijde van de kV arm switches vervangen is er sluiting onstaan rondom het XIM board. Sindsdien deze error.,-,01/04/2020,0
,,Versneller,,,,,,
,,ConeBeam_arm,,,,,,
,NietAcuut,,Linac2,CLO,"MLC camera verdween, na wat draaien deed ie het weer. Waarschijnlijk iets BICCA strip.",-,30/03/2020,0
,Acuut,ConeBeam_arm,Linac1,gerard,"XVI geeft na starten scan en enige graden gedraaid te hebben aan:Scan terminated: kV enable dropped. Zelfde probleem was 27 maart ook al aanwezig, maar toen intermitterend. Waarop Elekta voor 31-03-2020 gepland stond. Systeem was op 30-03-2020 niet meer","Probleem leek opgelost, blijkt zich toch weer voor te doen. Gerard heeft nieuwe kabel met schakelaartjes besteld.",30/03/2020,1
,Acuut,,Linac3,hdl,L3 linac backups mislukt vannacht,"NSS box had geen folder rechten met RTDuser, paswoord was verlopen.",25/03/2020,0
,Acuut,ConeBeam_arm,Linac1,hdl,"kV enabled dropped, CBCT al 2x gedaan. Na even rommelen met de CBCT buis was het weer in orde. Pal schakelaars checken aub",01-04 Pal van de CBCT arm iets verzet zonder de stelschroef los te draaien en arm geleiders gesmeerd.,24/03/2020,0
,NietAcuut,,Linac4,HDV,Knopje XVIpaneel werkt niet naar behoren. Soms moet er wel 8x op gedrukt worden voordat deze weer groen wordt. Oplossing voor nu (Gerard): paneel niet geheel inschuiven.,-,24/03/2020,0
,Acuut,,Linac1,gerard,kv enable dropped,-,24/03/2020,0
,NietAcuut,Versneller,Linac4,HIZ,Storing met: Versneller,-,23/03/2020,0
,,,,,"MLC CAN link 28..... reset required , daarna deed ie het weer",,,
,Acuut,versnellerkop,Linac4,erik,Leaf blijft steken.,-,18/03/2020,0
,NietAcuut,XVI,Linac2,MVS,"Storing met: Mosaiq, XVI",-,12/03/2020,0
,,Mosaiq,,,"communicatiefout tussen xvi en mosaiq. scherm na CBCT-match kwam wel op in mosaiq, maar zonder verschuiving. Dit scherm afgesloten. In xvi kwam een communicatiefout scherm op. Afgesloten en CBCT opnieuw geopend, match nog een keer doorgestuurd. Nu wel ok",,,
,Acuut,XVI,Linac1,gerard,Een paar keer werkte de XVI niet.,-,12/03/2020,0
,NietAcuut,Overig,Linac2,ANB,Storing met: Versneller,-,25/02/2020,0
,,,,,Camera in de kop is zeer slecht.,,,
,NietAcuut,XVI,Linac3,MAJ,Storing met: XVI,-,24/02/2020,0
,,,,,"tijdens het uitvoeren van de CBCT tijdens opstarten sloeg XVI 4x af met KV enabled dropped, XVI computer toen herstart en daarna was het probleem opgelost",,,
,NietAcuut,XVI,Linac2,ANB,"Storing met: Versneller, Mosaiq, XVI",-,18/02/2020,0
,,Mosaiq,,,"Verschil in aantal graden van de gantry. Mosaiq en de versneller (ook optisch) laat 0 graden zien, XVI zegt dat de gantry op 0.5 graden staat.",,,
,,Versneller,,,,,,
,Acuut,XVI,Linac3,hdl,Dicom transit db corrupt. Kunnen geen dicom meer sturen naar XVI.,-,14/02/2020,0
,Acuut,Mosaiq,Linac1,GHJ,"Mosaiq communication errors, weggeschreven dosis in mosaiq moest handmatig gecorrigeerd worden bij meerdere patienten. Alle linacs vandaag en gister.",Extreme disklatencies 800-2300 ms op schijven van de pvw1505 en pvwdb1331. Virusscanner op de pagefile gezien :s ??,13/02/2020,0
,NietAcuut,Versneller,Linac3,KSS,Storing met: Versneller,-,13/02/2020,0
,,,,,Machine time out. ook om ~8u55 al een keer,,,
,Acuut,,Linac2,erik,Linac blijft steeds haken bij een bepaalde hoek.,-,11/02/2020,0
,NietAcuut,,Linac1,erik,Lage laser A kant doet het niet.,Om 17:30 gestest en geen probleem gevonden. Kabels nog wat meer vast gezet. opmerking gerard: 2 Contacten in de voeding kunnen slecht worden. deze 2 punten kun je even solderen en dan gaat hij weer 20 jaar mee.,10/02/2020,0
,Acuut,XVI,Linac2,hdl,"XVI pc start heel traag op. Blijft 5-7 minuten in grijs windows beeld hangen. daarna start alles gewoon op. Wss agv netwerkshare naar de uitgezette PVW082, nog even een reboot testen. Het waren de netwerk shares welke niet meer correct waren, pvw082.",Idem test resultaten van L3. HDD SMART geeft ook geen problemen. (Windows setting? of communicatie met hardware?). is alleen als je met de klinische user inlogt. Profiel afhankelijk?,07/02/2020,0
,Acuut,XVI,Linac4,hdl,"XVI artefacten, patientmatchen onverantwoord. In een 5 tal frames een zwarte streep. Wss als gevolg van Elekta panel kabels vervangen dag ervoor. Toen was het artefact er even maar later weg. Rommelen met datakabel wel invloed geen oplossing.",-,07/02/2020,0
,Acuut,KVMsysteem,Linac4,gerard,XVI na kabel vervanging beeld artefacten,-,07/02/2020,0
,Acuut,XVI,Linac3,hdl,"XVI pc start heel traag op. Blijft 5-7 minuten in grijs windows beeld hangen. daarna start alles gewoon op. Voldoende diskspace, cpu+ram lijkt normaal, geen disk latencies, niets in eventviewer te zien.",-,06/02/2020,0
,Acuut,,Linac4,gerard,XVI lat movement fout,-,06/02/2020,1
,NietAcuut,XVI,Linac1,KSS,Storing met: XVI,-,04/02/2020,0
,,,,,"kV enable dropped halverwege (CBCT onderbroken ivm Breathhold commando, 2e deel kon niet starten)",,,
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,In onderzoek. Serial cable connectie hersteld. Hierna weer opgetreden..,04/02/2020,0
,,,,,Facilty 1 state Na reset konden we doorrrrrr,,,
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,-,03/02/2020,0
,,LCS,,,Communicatie error.,,,
