,Urgentie,Type,Machine,User,Storingsinfo,Status,Meldtijd,Lev.
,NietAcuut,XVI,Linac4,HDV,vandaag 6x kv panel lateral position fault. xvi opnieuw opstarten helpt.,Lateral potmeter waardes versprongen bij alleen het bewegen in de long richting. Gertjan (elekta) is hiervoor geweest.,31/01/2020,1
,Acuut,,Linac1,MVS,"Facility one state, ook na linac reset.",-,31/01/2020,0
,Acuut,,Linac1,KSS,"Machine bleef in closed staan. Ook na reset required schoot de linac direct weer in closed state. Geen meldingen op het scherm, ook in de logfiles nog weinig te vinden.",-,31/01/2020,0
,NietAcuut,Versneller,Linac3,AFR,Storing met: Versneller,-,29/01/2020,0
,,,,,melding 10-4 trp G,,,
,Acuut,Versneller,Linac3,erik,Thyratron grid melding,-,27/01/2020,0
,Acuut,Versneller,Linac4,GHJ,Linac stopt weer HT con,-,21/01/2020,0
,Acuut,Versneller,Linac4,GHJ,Bij 1 Vmat boog 3x interrupted ready,-,21/01/2020,0
,Acuut,Versneller,Linac4,GHJ,Geeft touchgardmelding echter niets geraakt De bewegingen van de gantry triggerden steeds de touchguard van de XVI arm. Een sensor bleek defect te zijn.,-,16/01/2020,0
,Acuut,,Linac4,gerard,Table Height,-,14/01/2020,0
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,27/12/2019,0
,,,,,LCD dose,,,
,NietAcuut,Versneller,Linac1,AVN,Storing met: Versneller,-,23/12/2019,0
,,,,,LCD dose,,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,23/12/2019,0
,,,,,Fault 33 Generator opnieuw opstarten. 11.20-11.29 machine buiten bedrijf,,,
,Acuut,Tafel,Linac4,gerard,Als de tafel naar boven gaat piept de UPS daardoor reset eim -> reset requered en reset motors doet het weer,-,20/12/2019,0
,Acuut,XVI,Linac1,KSS,XVI aquisition hardware could not be initialized,-,20/12/2019,0
,NietAcuut,Mosaiq,Linac3,MAJ,"Storing met: Versneller, Mosaiq",-,20/12/2019,0
,,Versneller,,,"tijdens ochtendcontrole op de linac 3 kwam na het uitvoeren van de verschuiving, de hoogtelaser niet schampend op het fantoom te staan, maar had een afwijking van 2-3 mm.",,,
,NietAcuut,Versneller,Linac1,MKO,Storing met: Versneller,-,18/12/2019,0
,,,,,melding LCD-dose,,,
,Acuut,,Linac3,gerard,Linac stond uit.,-,11/12/2019,0
,NietAcuut,Versneller,Linac2,JOM,Storing met: Versneller,-,06/12/2019,0
,,,,,"3 keer wilde tafel niet zakken na de bestraling bij verschillende patiënten , na reset motors lukte het wel, gisteren ook een paar keer meegemaakt.",,,
,NietAcuut,XVI,Linac1,PDB,Storing met: XVI,-,06/12/2019,0
,,,,,Fault 33 Stoplicht blijft rood terwijl er niet gestraald wordt. Generator moet opnieuw gereset worden.,,,
,NietAcuut,,Linac1,GEJ,LCD dose 8;15,-,03/12/2019,0
,NietAcuut,Iview,Linac1,JEK,Storing met: Iview,-,03/12/2019,0
,,,,,storing bij opstarten iview: the iview acquisition hardware could not be initialized.,,,
,NietAcuut,Versneller,Linac1,ANF,Storing met: Versneller,-,27/11/2019,0
,,,,,LCD dose,,,
,Acuut,Versneller,Linac2,KIC,Gantry wil niet meer draaien. Patient van tafel gehaald.,-,26/11/2019,0
,NietAcuut,,Linac2,HDV,LCD dose,-,26/11/2019,0
,NietAcuut,,Linac4,BBC,MLC CAN link 28,-,26/11/2019,0
,NietAcuut,Versneller,Linac1,AFR,Storing met: Versneller,-,21/11/2019,0
,,,,,LCD dose,,,
,NietAcuut,,Linac2,HDV,LCD dose,-,20/11/2019,0
,NietAcuut,Versneller,Linac2,MAJ,Storing met: Versneller,-,20/11/2019,0
,,,,,LCD DOSE,,,
,Acuut,versnellerkop,Linac4,hdl,Shutt. mon,-,14/11/2019,0
,,Versneller,,,,,,
,NietAcuut,,Linac2,KYB,LCD DOSE,-,13/11/2019,0
,Acuut,Versneller,Linac1,jhn,"Thyratron grid, dus Thyratron vervangen",-,11/11/2019,0
,Acuut,,Linac1,hdl,EIM stuk. LED pcb defect,-,08/11/2019,0
,Acuut,,Linac1,gerard,HHCU a kant stuk,-,01/11/2019,0
,NietAcuut,XVI,Linac2,MAJ,Storing met: XVI,-,31/10/2019,0
,,,,,"KV enabled dropped, CT veld in MQ moest opnieuw toegevoegd worden en CBCT opnieuw gestart",,,
,Preventief,,Linac1,hdl,LCD dose,-,29/10/2019,0
,NietAcuut,,Linac4,KIC,LCD dose foutmelding. Na indrukken Terminate knop en reset motors konden we weer verder,-,28/10/2019,0
,Acuut,,Linac3,KIC,groen scherm bij opstarten en reboot werkt niet,-,28/10/2019,0
,NietAcuut,,Linac4,SLE,Storing met versneller: LCD Dose,-,25/10/2019,0
,NietAcuut,Versneller,Linac1,JEK,Storing met: Versneller,-,22/10/2019,0
,,,,,"nul kastje aan rechter zijde linac doet het niet (geen cijfers te zien) nulkastje aan linker zijde linac wil niet ""nullen""",,,
,Acuut,,Linac4,jhn,2T I CTROL ERROR,-,21/10/2019,0
,NietAcuut,XVI,Linac2,MUL,Storing met: XVI,-,18/10/2019,0
,,,,,1 a 2 keer per dag zakt het XVI panel uit het lood tijdens draaien van de Gantry.,,,
,NietAcuut,,Linac4,EWK,Maandag 14-10 Item165 veranderd van -130 naar -140(running value) voor een stabiele bundel Vrijdag 18-10 Item 165 weer veranderd van -140 naar -119 (running value) voor een stabiel bundel Deze correctie heeft ook invloed op de metingen van de mimi controle! Info Helmich en Bert,-,18/10/2019,0
,Acuut,Versneller,Linac4,MOK,Thyratron Grid. Zekering stuk,-,18/10/2019,0
,NietAcuut,Versneller,Linac1,AVN,Storing met: Versneller,-,18/10/2019,0
,,,,,LCD dose tijdens opstarten,,,
,NietAcuut,Versneller,Linac1,ANB,Storing met: Versneller,-,11/10/2019,0
,,,,,"Diap Rot. Potentio meter mismatch. HDL even aan de kop gerommeld, toen deed hij het weer.",,,
,NietAcuut,Mosaiq,Linac1,ANB,"Storing met: Versneller, Mosaiq",-,11/10/2019,0
,,Versneller,,,"HumpErr (8:28 uur), verholpen na een reset",,,
,Preventief,,Linac4,MAL,XVI geeft AVSfield alloc: out of memory allocating bij binnehalen DCM patient.,-,11/10/2019,0
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,10/10/2019,0
,,,,,nulkastje aan 90 graden kant is uit.,,,
,NietAcuut,,Linac1,ANF,test,-,10/10/2019,0
,Preventief,,Linac1,hdl,Iview geeft meerdere keren foutmelding bij IMRT images opnemen No Image acquired. Exposure to image detector may be to low.,-,09/10/2019,0
,NietAcuut,,Linac2,SLE,Storing met XVI: Tijdens het maken van CBCT viel XVI helemaal uit. Met een melding XVI has stopped working.,-,09/10/2019,0
,Acuut,,Linac4,jhn,fault 0,-,08/10/2019,0
,NietAcuut,,Linac1,HDV,Tafel laten zakken gaat schokkerig (met handbediening 270kant),-,08/10/2019,0
,NietAcuut,,Linac1,JAH,LCD-dose,-,07/10/2019,0
,Preventief,,Linac2,hdl,"UPS van de Linac 2 werkstations (XVI, iview, seq etc) piept en zegt ""replace battery"".",-,04/10/2019,0
,Lange termijn,,Linac4,MOK,LCD dose,-,04/10/2019,0
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,03/10/2019,0
,,,,,bij uitvoeren tafelisorotatie piept de tafel,,,
,NietAcuut,KVMsysteem,Linac1,HDV,Storing met: Toetsenbord/muis,-,02/10/2019,0
,,,,,Toetsenbord op sequencer doet het niet. Local unit uit en aan gezet.,,,
,Preventief,,Linac4,BBC,"In de kop blijft steeds een relais klikken, ook als er geen veld voor gezet wordt.",-,27/09/2019,0
,NietAcuut,Versneller,Linac2,MAS,Storing met: Versneller,-,26/09/2019,0
,,,,,LCD Dose!,,,
,NietAcuut,XVI,Linac1,AVN,Storing met: XVI,-,26/09/2019,0
,,,,,"Opstarten L1: tijdens de CB draaien, gaf XVI 4 x een foutmelding. Uiteindelijk XVI opnieuw opgestart",,,
,Acuut,,Linac3,gerard,XVI fault 33,-,25/09/2019,0
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,25/09/2019,0
,,,,,LCD dose,,,
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,25/09/2019,0
,,,,,"mlc move error. leaf error. reset gedaan en ander veld voorgezet, toen was het weg",,,
,Acuut,,Linac4,gerard,magnetron stuk,-,24/09/2019,1
,NietAcuut,XVI,Linac1,GHJ,Storing met: XVI,-,24/09/2019,0
,,,,,Na start schakelt xvi zichzelf uit opnieuw xvi en mosaiq opgestart,,,
,NietAcuut,Versneller,Linac1,HDV,Storing met: Versneller,-,24/09/2019,0
,,,,,LCD dose,,,
,NietAcuut,Versneller,Linac1,GHJ,Storing met: Versneller,-,23/09/2019,0
,,,,,"Dose rate mon, reset required",,,
,NietAcuut,Versneller,Linac1,GHJ,Storing met: Versneller,-,23/09/2019,0
,,,,,Mosaiq blijft hangen. Afgesloten via task manager en oopnieuw opgestart,,,
,NietAcuut,Versneller,Linac1,GHJ,Storing met: Versneller,-,23/09/2019,0
,,,,,Hump error,,,
,NietAcuut,Versneller,Linac1,GHJ,Storing met: Versneller,-,23/09/2019,0
,,,,,Dose rate mon reset required voor tweede keer deze ochtend. Na reset weer verder,,,
,Acuut,,CT-SIM,GHJ,Mosaiq blijft hangen. Afgesloten via task manager en oopnieuw opgestart,-,23/09/2019,0
,NietAcuut,,CT-SIM,KIC,"Foutmelding bij opstarten: problemen met archive/back-up. Daardoor in groene schermen blijven hangen en niet automatisch opgestart. Toevallig kwam Annet voorbij, die had eerder met het bijltje gehakt: launching machine bood uitkomst",-,20/09/2019,0
,NietAcuut,XVI,Linac3,HDV,XVIpaneel piept en kraakt bij uitschuiven.,-,19/09/2019,0
,Acuut,,Linac4,gerard,LCD dose 10.53 uur,-,18/09/2019,0
,NietAcuut,versnellerkop,Linac3,GEJ,Storing met: Versneller,-,17/09/2019,0
,,Versneller,,,"Collimator lijkt door te draaien en niet bij juiste stand te stoppen, na een paar keer asu wel groen licht om te stralen. @e keer vandaag, Gerard is bj de eerste storing aanwezig geweest. Zowel bij Vmat als Imrt plan.",,,
,Preventief,Iview,Linac2,MOK,"""POK""bij rotatie gantry ongeveer tussen 300 en 320 graden",In onderzoek.,17/09/2019,0
,,XVI,,,,,,
,NietAcuut,Versneller,Linac4,MVS,Storing met: Versneller,-,13/09/2019,0
,,,,,LCD Dose,,,
,Acuut,,CT-SIM,GHJ,mlc reset,-,13/09/2019,0
,NietAcuut,Versneller,Linac2,AVN,Storing met: Versneller,-,13/09/2019,0
,,,,,3x mlc reset,,,
,Acuut,,Linac1,AVN,"CBCT valt steeds uit op verschillende hoeken. kV enabled dropped. Ook de panel SMALL detectie valt steeds weg. Schijnt de hele week al zo te zijn, dus even goed bekijken aub.","Panel uit/aan en in/uitklappen fixed wel het SMALL detectie probleem maar niet de kVenabled dropped. kV source pal valt steeds goed in de aanslag schakelaars worden goed bediend. Pas na pc, generator en panel uit/aan werkte het weer.",13/09/2019,0
,NietAcuut,,Linac1,MAS,LCD DOSE.,-,11/09/2019,0
,Acuut,,Linac2,gerard,bij opstarten lcd dose daarom versneller opnieuw starten plus wachten op timers.,-,11/09/2019,0
,Acuut,,Linac1,gerard,DLG error,-,04/09/2019,0
,NietAcuut,Theraview,Linac2,KSS,"Storing met: Theraview, Iview",-,03/09/2019,0
,,Iview,,,EPI bak wil niet in en uit schuiven met de knoppen op de handheld.,,,
,NietAcuut,Versneller,Linac2,JAH,Storing met: Versneller,-,30/08/2019,0
,,,,,LCD dose,,,
,Preventief,,Linac4,hdl,tafel wil niet omlaag na een touchguard. Zodra de tafel weer actief wordt na een touchguard blijft er een table clutch haperen en wil de tafel een tijdje niet omlaag.,-,29/08/2019,0
,NietAcuut,,Linac3,SLE,"Storing met versneller: LCD Dose, mamma pt.",-,28/08/2019,0
,NietAcuut,,Linac4,SLE,"Storing met versneller. LCD Dose, ICS patient.",-,27/08/2019,0
,NietAcuut,,Linac4,SLE,Storing met versneller: LCD Dose,-,27/08/2019,0
,NietAcuut,,Linac4,SLE,Storing met: Versneller. LCD Dose long pt.,-,27/08/2019,0
,Acuut,,Linac3,KSS,"Thyratron grid, zekering stuk",-,23/08/2019,0
,NietAcuut,,Linac3,SLE,"LCD dose om 11.49u, long pt.",-,22/08/2019,0
,NietAcuut,Versneller,Linac1,KYB,Storing met: Versneller,-,22/08/2019,0
,,,,,LCD DOSE,,,
,NietAcuut,,Linac3,SLE,"LCD Dose om 08:28u, long pt 1e fractie",-,21/08/2019,0
,NietAcuut,,Linac3,jhn,waterklep liep niet goed daardoor watertemp 40 graden,-,20/08/2019,0
,NietAcuut,,Linac4,KIC,Touchguard schiet van de ene storing in de volgende. Tafel kan steeds ongeveer een halve cm worden verplaatst voor hij in de volgende storing schiet (best lastig als je een verplaatsing van 40 cm moet checken),-,19/08/2019,0
,NietAcuut,Versneller,Linac4,KYB,Storing met: Versneller,-,16/08/2019,0
,,,,,LCD DOSE,,,
,NietAcuut,,Linac4,KYB,LCD Dose,-,15/08/2019,0
,NietAcuut,,Linac1,JEK,XVI gaf foutmelding bij het binnenhalen van een wervel-stereo. Te weinig beschikbare ruimte. Na het opnieuw starten van XVI kon de stereo binnengehaald worden.,-,14/08/2019,0
,NietAcuut,Versneller,Linac4,KYB,Storing met: Versneller,-,14/08/2019,0
,,,,,LCD DOSE,,,
,Acuut,versnellerkop,Linac2,EVB,service: Y1 Leaf 19 zit vast.,-,13/08/2019,0
,NietAcuut,Versneller,Linac1,JEK,Storing met: Versneller,-,13/08/2019,0
,,,,,"facility 1 state, reset req",,,
,Acuut,,Linac3,gerard,table hgt melding,-,13/08/2019,0
,Acuut,,Linac1,gerard,MLC calibratie gaat niet goed,-,13/08/2019,1
,Acuut,,Linac2,gerard,iview wil niet opnemen,-,13/08/2019,0
,NietAcuut,,Linac1,SLE,"LCD dose om 9.45u, mamma pt.",-,13/08/2019,0
,NietAcuut,,Linac2,MAE,Er zit weer een pok/tok/kloink rond de 300 graden,-,12/08/2019,0
,Acuut,,Linac4,gerard,touchguard stuk.,-,12/08/2019,0
,Acuut,,Linac3,JGS,Kolomrotatie staat steeds op 359 graden. Tafelvoeding brak??,-,09/08/2019,0
,Acuut,,Linac1,KIC,MLC zitten vast,-,09/08/2019,0
,NietAcuut,,Linac1,SLE,"LCD Dose om 12.23 op LINAC1, mamma pt",-,08/08/2019,0
,NietAcuut,,Linac1,SLE,"LCD Dose om 8.29, longpt",-,08/08/2019,0
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,02/08/2019,0
,,,,,"Hump err, reset required",,,
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,01/08/2019,0
,,,,,LCD dose,,,
,NietAcuut,Versneller,Linac1,PDB,Storing met: Versneller,-,01/08/2019,0
,,,,,"2R err, reset required",,,
,NietAcuut,Iview,Linac2,INV,Storing met: Iview,-,30/07/2019,0
,,,,,"I-view (in eerste instantie) niet op kunnen starten: `hardware could not be initialised`. Computer 2x opnieuw opgestart, programma +/- 5x. Tussen epi 0 en 90 ook storingsmelding.",,,
,NietAcuut,Versneller,Linac1,MAL,Storing met: Versneller,-,29/07/2019,0
,,,,,LSD dose,,,
,NietAcuut,,Linac4,BBC,"Afgelopen patienten Linac op ""interrupted ready"", zowel bij CBCT als bij bestraling. Steeds rond 180º. Afgelopen uur 3x gebeurd.",-,29/07/2019,0
,NietAcuut,Versneller,Linac4,MUL,Storing met: Versneller,-,26/07/2019,0
,,,,,"De Tafelhoogte wijkt bij de ochtend controle 2 mm af. Willen jullie de lasers controleren? Ik heb dit twee ochtenden gezien, ma & vr (vandaag).",,,
,NietAcuut,Versneller,Linac4,INV,Storing met: Versneller,-,25/07/2019,0
,,,,,Facility 1 state,,,
,NietAcuut,Versneller,Linac4,MAJ,Storing met: Versneller,-,23/07/2019,0
,,,,,"Herhalend probleem van onderbreking tijdens het afstralen van een bestralingsveld of cbct. Vandaag 7x een onderbreking, gantryhoek ten tijde van afslaan tussen 0 en 180. 2x een reset required bij een touchguard melding, 5x interrupted ready zonder melding",,,
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,23/07/2019,0
,,,,,Facility 1 state,,,
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,23/07/2019,0
,,,,,4e keer Dose Rate Mon,,,
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,-,22/07/2019,0
,,,,,Dose rate mon (3x bij 1 patient),,,
,Acuut,Versneller,Linac2,INB,Storing met: Versneller,-,22/07/2019,0
,,,,,Dose rate mon + reset required,,,
,Preventief,,Linac1,SBK,Krijg steeds melding in iview dat de xml file niet gevonden/geschreven kan worden. Hierdoor worden de epis niet gemaakt.,-,18/07/2019,0
,NietAcuut,Versneller,Linac4,HIZ,Storing met: Versneller,-,17/07/2019,0
,,,,,termination fault bij laaste veld laatste 4 ME =>reset required,,,
,NietAcuut,Mosaiq,Linac4,HIZ,Storing met: Mosaiq,-,17/07/2019,0
,,,,,"sorry, tijd niet opgenomen 2T I ctrl was de melding => reset required",,,
,In Pauze,,Linac3,SBK,linac geeft al bij meerdere patienten aan het einde van ELKE bundel table height. Met een RESET kunnen we weer door.,-,17/07/2019,0
,Acuut,,Linac4,JGS,Thyratron grid,-,17/07/2019,0
,Preventief,,Linac1,HPW,iview: image acquisition not enabled. Moesten timers afwachten en nog een keer alles uit en aan zetten (HdL) voordat we opstart epis konden maken.,-,12/07/2019,0
,In Pauze,,Linac1,ANB,"RTD scherm, facia wand, A side is uit/stuk.",Afspraak met leverancier staat. onderdeel besteld,12/07/2019,0
,Preventief,,Linac1,HPW,linac niet automatisch opgestart. Leaves not parked...,In onderzoek. Afspraak met leverancier staat.,12/07/2019,0
,NietAcuut,,Linac4,HDV,Vanochtend tijdens maken CBCT: interrupted ready. Tijdens stralen vmat ook.,-,11/07/2019,0
,NietAcuut,Iview,Linac2,INV,Storing met: Iview,In onderzoek.,11/07/2019,0
,,,,,I-view sofware wilde niet opstarten. Kon geen connectie krijgen en `board` problemen. Computer 3x opnieuw opgestart. Daarna liep i-view vast (toen programma uiteindelijk wel startte). Na +/- 5 keer opnieuw opstarten werkte I-view.,,,
,NietAcuut,Iview,Linac2,INV,Storing met: Iview,-,11/07/2019,0
,,,,,"9-7-19: I-view staat aan, maar blijkt geen opnames te hebben gemaakt van het MIMI-fantoom. Na computer opnieuw opstarten en nogmaals proberen werkt het wel.",,,
,Acuut,,Linac1,JGS,Facility one state Tafel kan niet omhoog,-,10/07/2019,0
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,09/07/2019,0
,,,,,LCD dose,,,
,Acuut,,Linac1,jhn,fault 33 generator xvi,-,09/07/2019,0
,NietAcuut,Versneller,Linac1,JEK,Storing met: Versneller,-,09/07/2019,0
,,,,,lcd-dose,,,
,NietAcuut,XVI,Linac1,MUL,Storing met: XVI,-,08/07/2019,0
,,,,,"Tijdens het maken van de CBCT stopt de scan, de KV sourse arm zit niet meer vergrendeld.",,,
,NietAcuut,Versneller,Linac1,MUL,Storing met: Versneller,-,08/07/2019,0
,,,,,"Facility 1 state, pat. gaat van tafel.",,,
,Preventief,versnellerkop,Linac4,CHT,"Leaf move error. Een kwart vd leafs (om en om, onderste helft) wou niet mee bewegen. Is dinsdag ook gebeurd volgens gerda (HN gefixt).",-,05/07/2019,0
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,04/07/2019,0
,,,,,LCD dose,,,
,Acuut,,Linac1,jhn,leaf 19 y2 hangt,-,03/07/2019,0
,Acuut,,Linac1,JGS,"Facility one state tijdens stralen, dosis wel goed geregistreerd",-,03/07/2019,0
,In Pauze,ConeBeam_arm,Linac1,MAE,kV source interlock. Blokkeringpal werkt niet meer nadat de buis te hard uitgeschoven was. Labo was verrast door het soepele schuiven van deze buis,-,02/07/2019,0
,NietAcuut,Mosaiq,CT-SIM,JEK,Storing met: Mosaiq,-,01/07/2019,0
,,,,,Mosaiq is heel traag,,,
,NietAcuut,XVI,Linac1,PDB,Storing met: XVI,-,28/06/2019,0
,,,,,Automated linac 1 asu 2; verplaatsing wordt niet doorgestuurd. XVI opnieuw gestart en de CB opnieuw gemaakt.,,,
,Preventief,,Linac4,KIC,Bundel stopt tijdens CBCT. Kan vervolgens gewoon weer starten. Gantryhoek ong. 350-360 graden XVI machine tijd is 09:10:25,-,28/06/2019,0
,Preventief,,Linac4,KIC,Bundel stopt tijdens bestraling. Kan vervolgens gewoon weer starten. Gantryhoek ong. 350-360 graden,-,28/06/2019,0
,Preventief,,Linac4,KIC,Bundel stopt tijdens bestraling. Kan vervolgens gewoon weer starten. Gantryhoek ong. 0 graden,-,28/06/2019,0
,Acuut,Versneller,Linac1,EVB,"Machine uit gevallen, naar system on.",-,27/06/2019,0
,NietAcuut,,Linac2,HDV,LCD dose,-,27/06/2019,0
,NietAcuut,,Linac2,jhn,facility 1 state error,-,25/06/2019,0
,NietAcuut,XVI,Linac3,LVK,Storing met: XVI,-,24/06/2019,0
,,,,,Bij 2 patiënten vandaag een ringartefact op de CBCT bij gebruik van M20 filter.,,,
,Acuut,,Linac4,jhn,MLC Error spiegel stuk,-,24/06/2019,0
,Preventief,,Linac4,MKO,"LCS UPS piept en rode driekhoek ledje brand, spanning was aanwezig",-,21/06/2019,0
,Lange termijn,,Linac4,MKO,KVM systeem vast gelopen,-,21/06/2019,0
,Preventief,,Linac2,MKO,Linac start niet op. BMDM (lcd) not found,-,21/06/2019,0
,Preventief,,Linac2,MKO,Spontaan iCom client disconnected tijdens bestraling,-,21/06/2019,0
,NietAcuut,,Linac2,EMS,LCD Dose bij start veld 3,-,18/06/2019,0
,NietAcuut,,Linac3,EWK,"Verneller valt uit tijdends bestraling, tijdstip 10.21 uur",-,18/06/2019,0
,NietAcuut,Versneller,Linac2,MAP,Storing met: Versneller,"nieuwe onderdeel besteld, jhn",17/06/2019,0
,,,,,"Meerdere malen melding dat F1 filter van CBCT niet aanwezig is, maar deze is er wel gewoon. (hij ziet em niet)",,,
,Lange termijn,,Linac2,AND,LCD dose,-,17/06/2019,0
,Acuut,XVI,Linac1,EVB,"XVI melding hardware fout. Powersupply XVI bleek defect te zijn. De powersupply gaf aan dat deze nog correct werkte, maar na het omwisselen van de XVI en iView psu stekkers gaf de voeding wel aan dat deze defect was.",-,14/06/2019,1
,Acuut,Versneller,Linac4,EVB,Gantry pots mismatch.,-,13/06/2019,0
,NietAcuut,Versneller,Linac4,AVN,Storing met: Versneller,-,13/06/2019,0
,,,,,LCD Dose,,,
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,-,12/06/2019,0
,,,,,"Facility 1 state melding, halverwege bestralingsveld onderbrak de machine de bestraling. Bij Description stond de reset key te gebruiken, dat verhielp de storing.",,,
,NietAcuut,,Linac3,MAJ,LCD Dose. Na reset konden we weer verder stralen.,-,12/06/2019,0
,Acuut,Versneller,Linac1,EVB,10-5 trip gun gun kant was 10-4.8 het ging heel langzaam de goede kant op..,-,10/06/2019,0
,NietAcuut,Versneller,Linac4,KSS,Storing met: Versneller,-,07/06/2019,0
,,,,,Gantryspeed bibbert bij gantry draaien (alsof je een VMAT afstraald). Zowel bij HCC A als HHC B alswel de ASU. Probleem is vanzelf weer verdwenen... het hielp dat HdL aanwezig was!,,,
,NietAcuut,,Linac1,TOL,LCDDose,-,28/05/2019,0
,NietAcuut,,Linac4,JEK,HT con K,-,28/05/2019,0
,NietAcuut,Versneller,Linac4,JEK,Storing met: Versneller,-,27/05/2019,0
,,,,,Check Fail HT1,,,
,NietAcuut,,Linac1,LLB,Factor 1 ..... kwam 2x voor in de ochtend,-,27/05/2019,0
,NietAcuut,Versneller,Linac2,HIZ,Storing met: Versneller,-,27/05/2019,0
,,,,,LCD dose => reset moters gegeven,,,
,NietAcuut,Versneller,Linac4,JEK,Storing met: Versneller,-,27/05/2019,0
,,,,,"melding touchgard (tijdens V-Mat), terwijl er geen botsing was",,,
,NietAcuut,Versneller,Linac4,JEK,Storing met: Versneller,-,27/05/2019,0
,,,,,HT con K (tijdens Vmat),,,
,NietAcuut,Versneller,Linac1,BBC,Storing met: Versneller,-,22/05/2019,0
,,,,,XVI Paneel: Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep Piep piep piep piep PiPiep piep piep piep Piep piep piep piep,,,
,Acuut,,Linac2,JGS,Thyratron grid,-,22/05/2019,0
,NietAcuut,,Linac3,MOK,LCD dose (14:40),-,17/05/2019,0
,Acuut,,Linac3,JGS,autosetup tafel stuk,-,17/05/2019,0
,Acuut,,Linac3,JGS,machine valt uit niet tijdens straling,-,17/05/2019,0
,Acuut,,Linac2,JGS,Table clutch,-,15/05/2019,0
,NietAcuut,,Linac1,jhn,Toestel uitgevallen,-,13/05/2019,0
,Acuut,,Linac4,JGS,toestel afgeslagen. niet tijdens stralen,-,10/05/2019,0
,NietAcuut,,Linac1,MAE,LCD dose. Na reset verder kunnen stralen,-,09/05/2019,0
,NietAcuut,,Linac3,HED,"LCD dose, na reset verder kunnen stralen.",-,09/05/2019,0
,NietAcuut,Iview,Linac3,AVN,Storing met: Iview,In onderzoek.,09/05/2019,0
,,,,,cannot get acces to frame xml file,,,
,NietAcuut,XVI,Linac2,AVN,Storing met: XVI,-,09/05/2019,0
,,,,,"xvi wilde niet opwarmen/starten. Uiteindelijk computer opnieuw opgestart, daarna wel opgewarmd",,,
,NietAcuut,,Linac3,jhn,toestel uitgevallen,-,01/05/2019,0
,Acuut,,Linac3,HDV,LCD dose,-,30/04/2019,0
,Acuut,,Linac2,jhn,toestel valt uit bij conebeam,-,30/04/2019,0
,Acuut,,Linac2,JGS,Gantryrotatie hapert bij XVI,-,29/04/2019,0
,NietAcuut,Versneller,Linac1,GEE,Storing met: Versneller,-,29/04/2019,0
,,,,,LCD dose,,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,29/04/2019,0
,,,,,Check Fail HT 1 aan het einde van het bestralingsveld,,,
,NietAcuut,,Linac1,jhn,toestel uitgevallen,-,29/04/2019,0
,Acuut,,Linac3,JGS,gantry draait niet,-,26/04/2019,0
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,26/04/2019,0
,,,,,LCD dose,,,
,Acuut,Versneller,Linac4,JGS,Linac uitgevallen,-,24/04/2019,0
,Acuut,LCS,Linac1,JGS,lcd dose,-,24/04/2019,0
,,Versneller,,,,,,
,Acuut,,Linac3,JGS,Linac uitgevallen con a geen problemen met de dosis (onderhoud) tijd op LCS 23-4-2019 15:07 uur,-,23/04/2019,0
,Acuut,,Linac4,BBC,Fltr. movng error. In service mode even gewisseld tussen 6 en 10MV.,Afspraak met leverancier staat. Donderdag 25 april pakken wit dit op,22/04/2019,0
,Acuut,,Linac1,LVK,"Machine uitgevallen into System On. Naar service, reset, heeft het gefixt. Bundel was al klaar, juiste ME s",-,22/04/2019,0
,NietAcuut,Mosaiq,Linac4,ANB,"Storing met: Versneller, Mosaiq",-,19/04/2019,0
,,Versneller,,,Het afsluiten van de bestraalde bestralingsvelden gaat zeer traag,,,
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,-,19/04/2019,0
,,,,,"Twee keer kort achter elkaar ""KV enable dropped"". CB wordt afgebroken. KFI gebeld. Buis en paneel in en uit geschoven. Dit werkt.",,,
,NietAcuut,Mosaiq,Linac3,KSS,Storing met: Mosaiq,-,19/04/2019,0
,,,,,Iets met een trechter en heeeeel langzaam. Kunnen tussen afsluiten CT-veld en openen 1e bestralingsveld bijna koffie halen...,,,
,NietAcuut,Versneller,Linac2,MVS,Storing met: Versneller,-,18/04/2019,0
,,,,,"LCD Dose => Terminate ingedrukt en uitgedrukt, daarna Reset Required en Reset motors.",,,
,Acuut,,Linac1,JGS,versneller valt uit tussen 2 bestralingen,-,17/04/2019,0
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,16/04/2019,0
,,,,,"Tafelverplaatsing in de lengte doet vreemd. Knop aan de tafel, aan de 90º kant (B)",,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,16/04/2019,0
,,,,,"LCD dose, aan het begin van het bestralingsveld. Terminate,terminate, reset required, reset motors Gerard: Om 16.30 uur nog een keer.",,,
,NietAcuut,,Linac3,HDV,LCD dose,-,16/04/2019,0
,NietAcuut,,Linac1,jhn,Linac uitgevallen con a,-,15/04/2019,0
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,-,15/04/2019,0
,,,,,Geen verbinding tussen xvi en mosaiq bij start maken van CB. XVI opnieuw opgestart. Patient opnieuw voor gezet.,,,
,NietAcuut,,Linac1,SLE,16.00u: Begin tweede bestralingsveld van een longpt gaf Linac een LCD Dose Error aan. Na Terminate+ME reset+ motor reset binnen weer verder met de behandeling kunnen gaan.,-,12/04/2019,0
,NietAcuut,,Linac3,HDV,LCD dose,-,10/04/2019,0
,NietAcuut,Versneller,Linac1,MOK,Storing met: Versneller,-,08/04/2019,0
,,,,,hump error vandaag 2 x bij 79 graden,,,
,NietAcuut,,Linac4,HDV,"Tijdens CBCT opstartprocedure: reset required en Gantry als foutmelding LCS, reset motors als melding in XVI.",-,05/04/2019,0
,Acuut,XVI,Linac2,JGS,cone beam gestopt,-,05/04/2019,0
,Acuut,,Linac4,JGS,Gantry fout,-,05/04/2019,0
,NietAcuut,XVI,Linac4,INV,Storing met: XVI,-,03/04/2019,0
,,,,,XVI herkent F1 filter af en toe niet. Filter moet binnen er in en uit worden gedaan om verder te kunnen.,,,
,NietAcuut,,Linac1,HDV,"Wanneer je de tafel omhoog doet met de tafelbediening (270gr kant), gaat de tafel schokkerig omhoog.",-,02/04/2019,0
,Acuut,,Linac1,JGS,Toestel valt spontaan uit tijdens bekijken CT,-,29/03/2019,0
,Acuut,Versneller,Linac1,AVN,Linac into SystemOn Storing met: Versneller,-,28/03/2019,0
,,,,,linac uitgevallen tijdens tafelverplaatsing (asu),,,
,NietAcuut,Versneller,Linac1,MOK,Storing met: Versneller,-,27/03/2019,0
,,,,,De blauwe lampjes en logo van de versneller gingen uit na handmatig loss verschuiven van de tafel. Linac vroeg om reset required. (Closed State),,,
,NietAcuut,Overig,Linac4,MVS,Storing met: Overig,-,25/03/2019,0
,,,,,bij het uitvoeren van de apriori schiet hij er elke keer heen en weer uit,,,
,NietAcuut,,Linac2,HDV,kopcamera doet het niet goed wanneer gantry draait (150-180graden),In onderzoek.,22/03/2019,0
,NietAcuut,XVI,Linac1,BBC,Storing met: XVI,-,22/03/2019,0
,,,,,SafeWait blijft in beeld (knipperend),,,
,NietAcuut,,Linac2,HDV,MQ erg traag,-,22/03/2019,0
,NietAcuut,Versneller,Linac2,HIZ,Storing met: Versneller,-,19/03/2019,0
,,,,,2T error => reset gedaan,,,
,NietAcuut,Mosaiq,Linac2,HIZ,Storing met: Mosaiq,-,19/03/2019,0
,,,,,"Mosaiq heel traag, om 13.45u lijkt het weer beter, 13.50u weer heel traag",,,
,Acuut,Versneller,Linac4,PDB,Storing met: Versneller,-,19/03/2019,0
,,,,,Versneller valt spontaan uit. Blauw scherm.,,,
,Acuut,XVI,Linac4,MVS,Storing met: XVI,-,18/03/2019,0
,,,,,"automated Linac Asu 2, xvi opnieuw opstarten. daarna Kv offset callibration, die na een poosje weggaat.",,,
,NietAcuut,Mosaiq,Linac3,PDB,Storing met: Mosaiq,-,15/03/2019,0
,,,,,De muis doet het niet in de bunker. (Na de pauze),,,
,NietAcuut,XVI,Linac3,PDB,"Storing met: Mosaiq, XVI",-,15/03/2019,0
,,Mosaiq,,,Connectie tussen XVI en mosaiq werkt niet. Alles opnieuw opstarten. Zucht!!,,,
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,15/03/2019,0
,,,,,muis en toestenbord werken niet in de bunker,,,
,NietAcuut,Mosaiq,Linac3,PDB,Storing met: Mosaiq,-,14/03/2019,0
,,,,,De muis in de bunker werkt niet,,,
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,In onderzoek. Actie bij volgend onderhoud.,14/03/2019,0
,,,,,Reset required gaat niet weg. Tafel long geeft een storing die er niet uitgaat. Via service mode proberen op te lossen. Gelukt. Uitlezing van de tafel gaat niet goed op een bepaald punt.,,,
,In Pauze,,Linac3,MOK,xvi stoort veel met connectie problemen. NU KV DCB melding. Weeeer computer opnieuw opgestart,-,13/03/2019,0
,NietAcuut,,Linac2,HDV,LCD dose,-,12/03/2019,0
,Acuut,XVI,Linac1,JHN,Storing met: XVI,-,12/03/2019,0
,,,,,rontgen buis stuk,,,
,NietAcuut,XVI,Linac2,KSS,"Storing met: Versneller, XVI",-,11/03/2019,0
,,Versneller,,,"Storing: Automated LINAC 2 ASU foutmelding. XVI opnieuw opgestart. PNS node foutmelding, deze verdween na een paar tellen.",,,
,NietAcuut,,Linac2,HDV,"De ""tok"" klinkt nog steeds bij gantry plm. 310 graden.",-,08/03/2019,0
,NietAcuut,,Linac1,MAE,"LCD dose, rond 14:25u",-,07/03/2019,0
,NietAcuut,Versneller,Linac3,GEE,Storing met: Versneller,-,06/03/2019,0
,,,,,kV arm L3 schuift erg zwaar uit! Beetje olie erop :),,,
,NietAcuut,Mosaiq,Linac2,KSS,Storing met: Mosaiq,-,06/03/2019,0
,,,,,MQ is erg langzaam. Openen & afsluiten van veld duurt veel langer,,,
,NietAcuut,XVI,Linac2,HIZ,Storing met: XVI,-,05/03/2019,0
,,,,,"na het matchen wilde XVI niet doorsturen naar mosaiq, 3x op retry geklikt en toen ging het uiteindelijk wel.",,,
,NietAcuut,,MQwerkstation,LGI,"Opvragen patient duurt ca 14,28/15,58 seconden",-,04/03/2019,0
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,04/03/2019,0
,,,,,Versneller valt spontaan uit om 12.02,,,
,Acuut,,CT-SIM,MAS,Linac valt uit,-,04/03/2019,0
,NietAcuut,Versneller,Linac1,BBC,Storing met: Versneller,-,01/03/2019,0
,,,,,LCD Dose,,,
,NietAcuut,Mosaiq,Linac2,TOL,Storing met: Mosaiq,-,28/02/2019,0
,,,,,mosaiq is traag bij velden voorzetten,,,
,Acuut,,Linac1,JGS,LCD dose tijd 9.50 uur patient Duyan 1 na laatste veld,-,26/02/2019,0
,Acuut,,Linac3,CHT,Storing met: XVI,-,22/02/2019,0
,,,,,XVIPanel Long Fault. XVI opnieuw opgestart,,,
,NietAcuut,XVI,Linac3,PDB,"Storing met: Mosaiq, XVI",-,19/02/2019,0
,,Mosaiq,,,Bij meerdere patiënten valt de connectie met XVI weg. Gevolg: uit de patiënt in Mosaiq en XVI opnieuw geopend. Dan loopt de connectie wel. Gaan nu de XVI computer opnieuw opstarten.,,,
,Lange termijn,,Linac4,jhn,LCD Dose,-,19/02/2019,0
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,18/02/2019,0
,,,,,Bediening tafelhoogte m.b.v. hand held controle unit aan de kant van de gang (links als je binnen komt) reageert niet. Tafel omlaag met de bediening aan de tafel.,,,
,NietAcuut,XVI,Linac3,PDB,Storing met: XVI,-,18/02/2019,0
,,,,,Positie van het XVI paneel wordt niet geregistreerd. Paneel in en uit en in en uit schuiven totdat deze wel geregistreerd wordt.,,,
,NietAcuut,XVI,Linac2,PDB,Storing met: XVI,-,18/02/2019,0
,,,,,XVIPanel Long Fault. XVI opnieuw opstarten,,,
,NietAcuut,Versneller,Linac3,PDB,Storing met: Versneller,-,18/02/2019,0
,,,,,Table clutch. Tijdens een bestralingsveld. Patiënt van tafel naar een ander toestel. Versneller is om 14.50 weer beschikbaar voor bestraling.,,,
,NietAcuut,,Linac2,jhn,Toestel uitgevallen,-,18/02/2019,0
,In Pauze,,Linac2,MOK,er komt een tok geluid bij het draaien van de gantry met name tussen 290 en 300 cW,-,15/02/2019,0
,NietAcuut,,Linac3,jhn,storing lcd dose,-,14/02/2019,0
,Acuut,Versneller,Linac1,MAJ,Storing met: Versneller,-,12/02/2019,0
,,,,,"bij het aanzetten van de monitors in de bestralingsruimte na de pauze, knalt het toestel er uit",,,
,NietAcuut,XVI,Linac4,MVS,Storing met: XVI,-,11/02/2019,0
,,,,,Storing met: XVI Bij importeren data melding: Out Of memory allocating melding in XVI. We kunnen niet verder. XVI opnieuw opgestart,,,
,Acuut,XVI,Linac1,BBC,"Storing met: Versneller, XVI",In onderzoek. uit log files niks bijzonders te halen: JHN,11/02/2019,0
,,Versneller,,,"""SafeWait"" blijft in XVI scherm staan, er kan geen CBCT gemaakt worden.",,,
,Preventief,,Linac4,GEJ,XVI wil kV niet stralen. kV DCB. Vervolgens wil kV niet starten terwijl alles groen is in XVI.,-,07/02/2019,0
,Lange termijn,,Linac4,AVN,Linac valt uit into System On. Reset heeft het gefixt. Geen dosis error.,-,04/02/2019,0
,NietAcuut,,Linac2,LLB,LCD dose 8.45,-,04/02/2019,0
,Lange termijn,,Linac2,TOL,Linac into System On state. halverwege CBCT. XVI generator ook vast gelopen. Linac in service overeind gezet + restart van generator en xvi software.,-,01/02/2019,0
,Lange termijn,,Linac3,JGS,Linac into Closed State. Table Long error. Tafel verschoven en reset om te fixen.,-,01/02/2019,0
,NietAcuut,Mosaiq,Linac2,TOL,Storing met: Mosaiq,-,01/02/2019,0
,,,,,mosaiq is traag,,,
,Acuut,,Linac3,JGS,LCD dose,-,30/01/2019,0
,NietAcuut,XVI,Linac2,AVN,"Storing met: Versneller, XVI",-,25/01/2019,0
,,Versneller,,,"automated linac asu 2, CBCT deed het niet, alles opnieuw opgestart",,,
,NietAcuut,Mosaiq,Linac1,KSS,Storing met: Mosaiq,-,25/01/2019,0
,,,,,Mosaiq is erg langzaam,,,
,Acuut,Versneller,Linac3,INB,Storing met: Versneller,In onderzoek met elekta.,22/01/2019,0
,,,,,Versneller uitgevallen en ME niet goed geregistreerd,,,
,NietAcuut,Mosaiq,CT-SIM,TOL,Storing met: Mosaiq,-,18/01/2019,0
,,,,,mosaiq is traag op de VB en loopt vast,,,
,NietAcuut,Versneller,Linac1,KSS,Storing met: Versneller,-,18/01/2019,0
,,,,,"LCD dose melding. Op advies van Gerard Terminate, reset motors gedaan. Dit verhielp de boel",,,
,Acuut,Versneller,Linac4,MOK,Storing met: Versneller,-,14/01/2019,0
,,,,,toestel vliegt uit,,,
,NietAcuut,Versneller,Linac2,JEK,Storing met: Versneller,-,14/01/2019,0
,,,,,lcd dose,,,
,NietAcuut,Versneller,Linac3,EMS,Storing met: Versneller,-,11/01/2019,0
,,,,,Terminated fault.,,,
,NietAcuut,Versneller,Linac3,EMS,Storing met: Versneller,-,11/01/2019,0
,,,,,versneller valt uit midden in breathold veld.,,,
,Acuut,Versneller,Linac4,AVN,Storing met: Versneller,-,11/01/2019,0
,,,,,"versneller is spontaan uit gegaan! Na tafelverschuiving, voordat CBCT gestart is",,,
,NietAcuut,XVI,Linac3,EMS,Storing met: XVI,-,11/01/2019,0
,,,,,CBCT pakt small niet wanneer deze wel in de juiste stand staat. switchen medium small heeft geen zin,,,
,NietAcuut,XVI,Linac1,HIZ,Storing met: XVI,Deze blijven (herhaling)melden aub. Het is een “intern geheugen te klein” probleem. Dit komt voor als er meerdere plannen tegelijk naar het XVI station gestuurd wordt. oplossing = RAM vegroten,10/01/2019,0
,,,,,Bij binnenhalen in XVI 2 meldingen: -AVS field- alloc out of memory allocating.... bytes of field data - AVS Em field create error in AVSQ- comute function parameter -1 Daarna dat import was failed Downtime 5 min,,,
,Acuut,Versneller,Linac1,MKO,Storing met: Versneller,-,08/01/2019,0
,,,,,Versneller valt ineens uit.,,,
,NietAcuut,Mosaiq,Linac3,LVK,Storing met: Mosaiq,-,08/01/2019,0
,,,,,Mosaiq traag bij wisselen van CT veld naar eerste bestralingsveld.,,,
,Acuut,Versneller,Linac3,GEE,Storing met: Versneller,-,08/01/2019,0
,,,,,table clutch,,,
,NietAcuut,Mosaiq,Linac4,EMS,Storing met: Mosaiq,-,03/01/2019,0
,,,,,Mosaiq is traag met het openen van een patiënt. Meerdere malen yes retry gedaan. 8:00 en om 8:37,,,
,NietAcuut,XVI,Linac1,KSS,Storing met: XVI,In onderzoek. In onderzoek.,03/01/2019,0
,,,,,Bij het opwarmen van de röntgenbuis komt de storing kV enable dropped en wordt de warm up onderbroken. Bij opnieuw starten van warm up stopt deze na 1 frame. Scan maken lukt wel.,,,
,Acuut,Versneller,Linac1,AVN,Storing met: Versneller,-,24/12/2018,0
,,,,,linac gaat uit tijdens bestraling,,,
,NietAcuut,XVI,Linac3,PDB,Storing met: XVI,-,20/12/2018,0
,,,,,"Van M naar S filter schuiven lukt niet, het systeem ziet de S positie niet. Weer terug naar M iets ingeschoven en weer uitgeschoven. Daarna weer naar S. Lukt het uiteindelijk wel.",,,
,NietAcuut,XVI,Linac3,MVS,Storing met: XVI,-,20/12/2018,0
,,,,,Storing met: XVI CBCT CT valt deze week regelmatig uit met de melding: KV enabled dropped,,,
,NietAcuut,Versneller,Linac3,KSS,Storing met: Versneller,-,19/12/2018,0
,,,,,LCD dose.Melding geeft aan een dosis output verschil tussen software en hardware te zien.,,,
,NietAcuut,Versneller,Linac4,MAL,Storing met: Versneller,-,14/12/2018,0
,,,,,"Pedestal schiet soms in het rood terwijl hij gewoon goed staat, als je enkele seconden wacht wordt hij weer groen",,,
,Acuut,,Linac1,JGS,MLC motortjes doen het niet,-,05/12/2018,1
,Acuut,,Linac4,MOK,versneller valt uit,In onderzoek samen met elekta. Elekta verdenkt serial link hickup. Serial kabel LINAC1 vs LINAC2 omgewisseld tussen ICCA en RHCA,04/12/2018,0
,NietAcuut,Versneller,Linac4,JOM,Storing met: Versneller,-,28/11/2018,0
,,,,,LCD DOSE 11.08u,,,
,NietAcuut,Versneller,Linac2,PDB,"Storing met: Versneller, Overig",-,22/11/2018,0
,,Overig,,,Stoplicht voor de gang van de bunker staat uit. Geen verlichting. Versneller stopt wel als je te vroeg naar binnen loopt.,,,
,NietAcuut,XVI,Linac1,LVK,"Storing met: Versneller, XVI",-,15/11/2018,0
,,Versneller,,,"Bij het draaien van de CBCT gaat het XVI paneel soms uit de Small-positie, waardoor we weer naar binnen moeten. Dit is gisteren 2x gebeurd en vandaag ook al 1x.",,,
,NietAcuut,XVI,Linac1,MAJ,Storing met: XVI,-,09/11/2018,0
,,,,,cbct stopt: melding frame time-out,,,
,NietAcuut,XVI,Linac1,LVK,Storing met: XVI,-,06/11/2018,0
,,,,,XVI sloeg af bij een rectumpatiënt met de melding kV DCB.,,,
,NietAcuut,Versneller,Linac1,LVK,Storing met: Versneller,-,31/10/2018,0
,,,,,Nu bij 2 VMAT patiënten gehad dat het toestel tussendoor afsloeg. Laatste keer de melding Hump error.,,,
,NietAcuut,XVI,Linac1,MAJ,Storing met: XVI,-,26/10/2018,0
,,,,,CBCT CT valt deze week regelmatig uit met de melding: KV enabled dropped,,,
,NietAcuut,Overig,Linac2,KSS,Storing met: Overig,-,22/10/2018,0
,,,,,2e Beeldscherm van RTws2 knippert (waarschijnlijk door probleem in voeding/schakelkastje aldus HN),,,
,Acuut,Versneller,Linac1,JHN,Storing met: Versneller,-,18/10/2018,1
,,,,,Kop Stuk gerepareerd,,,
,NietAcuut,XVI,Linac3,KSS,Storing met: XVI,-,10/10/2018,0
,,,,,XVI geeft melding Failed to send parameters to desktop XVI opnieuw opstarten verhelpt het probleem. Prntscreen in Screendumps vanaf Linac (L3storing XVI desktop),,,
,NietAcuut,XVI,Linac3,KSS,"Storing met: Versneller, Mosaiq, XVI",-,10/10/2018,0
,,Mosaiq,,,"XVI komt met melding ""kV enable dropped"" en breekt het maken van de scan af.",,,
,,Versneller,,,,,,
,NietAcuut,Versneller,Linac4,JOM,Storing met: Versneller,-,09/10/2018,0
,,,,,9.02: reset requiered 2TI..? error,,,
,NietAcuut,Versneller,Linac4,JEK,Storing met: Versneller,-,02/10/2018,0
,,,,,melding: 2TI ctrl,,,
,NietAcuut,Versneller,Linac4,JOM,Storing met: Versneller,-,01/10/2018,0
,,,,,reset required bij 2 verschillende patienten 2T 1 ctrl error,,,
,Acuut,Versneller,Linac1,AVN,Storing met: Versneller,Bending overtemp. Deze grote storing wordt samen met Elekta verholpen 01-10-2018 tm plusminus 02-10-2018,01/10/2018,0
,,,,,versneller gaat spontaan uit! Bending overtemp.,,,
,Acuut,,Linac3,AVN,Linac is spontaan uitgegaan nadat patient klaar was,-,28/09/2018,0
,NietAcuut,XVI,Linac2,ANB,Storing met: XVI,In onderzoek. kijk er woensdag 2 oktober verder naar JHN,27/09/2018,0
,,,,,Er lijkt een ringartefact in de CBCT te zitten,,,
,NietAcuut,Versneller,Linac2,ANB,Storing met: Versneller,-,11/09/2018,0
,,,,,"Melding al eerder gedaan; bij uitschuiven EPI-paneel, doet hij eerst een hele tijd niks voordat hij daadwerkelijk gaat uitschuiven",,,
,NietAcuut,XVI,Linac2,ANB,Storing met: XVI,-,11/09/2018,0
,,,,,"Bij starten CBCT geeft XVI de melding ""automatic Linac ASU"". Enkel bij opnieuw opstarten XVI kun je verder met het maken van een CBCT",,,
,NietAcuut,Overig,Linac2,AVN,Storing met: Overig,-,10/09/2018,0
,,,,,Groene stoplichtlampje is stuk.,,,
,Acuut,XVI,Linac4,PDB,Storing met: XVI,-,03/09/2018,0
,,,,,CB slaat te vroeg af. Geen goed beeld om te matchen.,,,
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,-,03/09/2018,0
,,,,,"Tijdens het maken van de CB stopt het systeem. Geeft aan dat ""enable to acquire ..... iets met gantry"". Soms is het beeld nog wel te gebruiken voor de match. Afhankelijk wanneer het paneel gestopt is met de opname. 2 keer achter elkaar.",,,
,NietAcuut,Versneller,Linac1,GEE,Storing met: Versneller,-,31/08/2018,0
,,,,,"Nu tot 3 x toe een reset moeten geven, reden onbekend. Gebeurde 3x toen de tafel helemaal naar benden stond. Na reset gewoon weer verder. Ook het verschuiven van het XVI paneel van stand S naar M gaat niet soepel. ( in stukjes)",,,
,NietAcuut,Versneller,Linac2,ANB,Storing met: Versneller,-,28/08/2018,0
,,,,,"Bij opstarten linac: bij het uitschuiven van het EPI-paneel duurt het lang voordat hij daadwerkelijk uitschuift, hij maakt wel het ""geluid"" alsof hij aan het uitschuiven is.",,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,27/08/2018,0
,,,,,2 TL contr. om 9.51 Reset required,,,
,NietAcuut,Overig,Linac2,MAJ,Storing met: Overig,-,17/08/2018,0
,,,,,"epipaneel wil na het opstarten met de handbediening niet meer automatisch terugschuiven, daarom handmatig naar binnen geschoven",,,
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,Actie bij volgend onderhoud.,10/08/2018,0
,,,,,"De buis herkent het S20 diafragma niet. Naar binnen, en het diafragma er uit en er weer in gedaan.",,,
,NietAcuut,,Linac1,LLB,Hump Error,-,10/08/2018,0
,NietAcuut,Versneller,Linac1,INB,Storing met: Versneller,-,07/08/2018,0
,,,,,communication failure tussen XVI en versneller.,,,
,Acuut,Versneller,Linac1,INB,Storing met: Versneller,-,03/08/2018,0
,,,,,MV DCB,,,
,NietAcuut,Versneller,Linac1,INB,Storing met: Versneller,-,02/08/2018,0
,,,,,Dose rate mon + reset required,,,
,NietAcuut,Versneller,Linac4,JOM,Storing met: Versneller,-,31/07/2018,0
,,,,,"2T i, reset required 13.30 Vmat",,,
,NietAcuut,Overig,Linac2,MOK,Storing met: Overig,-,31/07/2018,0
,,,,,camera op gantry flikkert bij hoek tussen 90 en 180 graden,,,
,NietAcuut,Versneller,Linac1,INV,Storing met: Versneller,-,30/07/2018,0
,,,,,Hump err.,,,
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,-,30/07/2018,0
,,,,,XVI paneel schuift niet uit. Reset XVI en theraview achter de gantry,,,
,Preventief,,Linac4,HED,11:05 storing: HT con K gebeurde spontaan voor een segment tijdens de bestraling. We konden daarna gewoon verder.,-,26/07/2018,0
,Preventief,,Linac4,HED,Om 11:20 storing 2T I ctrl na reset verder kunnen stralen,-,24/07/2018,0
,Acuut,,Linac4,JGS,gunstuk,-,17/07/2018,0
,NietAcuut,,Linac4,KIC,2T ERR 2x achter elkaar,-,17/07/2018,0
,NietAcuut,,Linac4,KIC,HT con K,-,10/07/2018,0
,NietAcuut,XVI,Linac4,KIC,Storing met: XVI,XIM bord besteld bij elekta,09/07/2018,0
,,,,,afgeslagen tijdens het maken van de CBCT,,,
,NietAcuut,Versneller,Linac4,PDB,Storing met: Versneller,-,09/07/2018,0
,,,,,HT C.B.,,,
,NietAcuut,XVI,Linac4,PDB,Storing met: XVI,In onderzoek. al meerder actie geprobeerd maar nog zonder resulaten helaas,02/07/2018,0
,,,,,CB stopt uit zich zelf tijdens het maken van de CB. Ergens halverwege.,,,
,In Pauze,,Linac1,HDV,"Tafel is moeilijk (gaat zwaar) te verplaatsen wanneer tafel in Y richting los gezet wordt. Met zware patiënt erop, zeer zwaar.",zodra we er tijd voor krijgen pakken we het op is volle dag werk dus moet toestel een dagje dicht,28/06/2018,0
,NietAcuut,Versneller,Linac4,KSS,Storing met: Versneller,In onderzoek.,28/06/2018,0
,,,,,"Wanneer linac van 0 naar 45graden draait piept hij rondom 40. Bij Vmat (meestal) niet, CBCT en met handheld wel (vaak)",,,
,Lange termijn,,Linac4,GEJ,CBCT STOPT TUSSENTIJDS; 9.29 VENEMA-VERMAAS 10.50 BLOODSHOOFD 11.45 WOLTERS 11.20 VOORBIJ,In onderzoek.,26/06/2018,0
,Preventief,,Linac1,ANB,MLC hingen bij opstarten. Onder de blokken bleven de leafs stil staan. Reset Required loste het op.,-,26/06/2018,0
,Preventief,,Linac2,AND,XVI kV panel long richting deed het niet meer. Lateraal wel.,-,15/06/2018,0
,Lange termijn,LCS,Linac4,HPW,Icom link linac spontaan uitgevallen bij bundel 9 van 11.,-,14/06/2018,0
,,Versneller,,,,,,
,NietAcuut,XVI,Linac4,HPW,Storing met: XVI,-,13/06/2018,0
,,,,,"Bij 2 pat. vandaag gehad dat de cbct geinterrupt was, maar niet die knop ingedrukt???",,,
,NietAcuut,XVI,Linac4,HPW,Storing met: XVI,-,13/06/2018,0
,,,,,"2 x cbct mislukt, xvi opnieuw opgestart.",,,
,NietAcuut,Versneller,Linac3,GEE,Storing met: Versneller,-,13/06/2018,0
,,,,,kV-buis schuift zwaar uit in vergelijking met de andere toestellen. Drupje olie??,,,
,Preventief,Mosaiq,Linac2,BBC,"Storing met: Versneller, Mosaiq",Bundels kwamen ook traag op in de linac. iCom/netwerk verdacht. Alle computers + NSS box uitgezet en opgestart,04/06/2018,0
,,Versneller,,,"Mosaiq geeft aan dat er een fout is met de ""ATM connectie"". De A-priori verschuiving is daardoor niet uit te voeren. Mosaiq opnieuw opstarten helpt soms, LCS opnieuw inloggen ook. Probleem heeft zich vanaf maandag (4-6) ongeveer 5 keer voorgedaan.",,,
,Acuut,Versneller,Linac1,KSS,Storing met: Versneller,-,04/06/2018,0
,,,,,"Park MLC 1,2,3,4",,,
,NietAcuut,Theraview,Linac1,KSS,Storing met: Theraview,-,01/06/2018,0
,,,,,Op bureaublad screenshot opgeslagen. Theraview geeft aan de bundelhoek niet te kunnen controleren.,,,
,NietAcuut,Versneller,Linac3,PDB,"Storing met: Versneller, Overig",-,31/05/2018,0
,,Overig,,,Op 17-5 gemeld dat het tafelblad piept als deze in de lengte wordt verschoven. Dit is tot op heden nog steeds het geval.,,,
,NietAcuut,Versneller,Linac4,EMS,Storing met: Versneller,-,30/05/2018,0
,,,,,"dose rate mon. Resetknop pakte hij niet goed, meerdere malen geprobeerd.",,,
,Acuut,Versneller,Linac1,MOK,dose rate,-,29/05/2018,1
,Acuut,,Linac4,jhn,gantry fine potmeter defect,-,29/05/2018,1
,Preventief,,Linac4,GEE,XVI paneel wil niet schuiven. Is deze week al +/- 3x gebeurd en gereset.,In onderzoek.,25/05/2018,0
,NietAcuut,XVI,Linac1,LLB,Storing met: XVI,-,24/05/2018,0
,,,,,"XVI detecteerde een fout en sloot zichzelf af, tijdens een CBCT maken.",,,
,NietAcuut,Versneller,Linac1,LVK,Storing met: Versneller,-,24/05/2018,0
,,,,,Hump error (209 graden).,,,
,NietAcuut,Versneller,Linac1,JOS,Storing met: Versneller,Afspraak met leverancier staat. 6 juni komt Elekta hiervoor.,24/05/2018,0
,,,,,De linac 1 maakt veel meer lawaai tijdens het stralen dan de linac 2 en 3 (volgens patient). Patient wil zelfs liever niet mer op de L1 bestraald worden. Via de intercom is het lawaai ook meer.,,,
,NietAcuut,,Linac3,jhn,iview switch defect,-,22/05/2018,0
,NietAcuut,Versneller,Linac4,GEE,Storing met: Versneller,-,18/05/2018,0
,,,,,Terminated Fault 10x voorgekomen op 18-5-2018,,,
,NietAcuut,XVI,Linac2,ANB,"Storing met: Mosaiq, XVI",-,17/05/2018,0
,,Mosaiq,,,XVI lijkt CBCTs niet goed door te sturen naar MQ. Matcht niet met Pinnacle CT,,,
,NietAcuut,XVI,Linac4,KYV,Storing met: XVI,-,17/05/2018,0
,,,,,Filter F1 wordt rood bij het draaien van de gantry. Niet goed contact?,,,
,NietAcuut,Versneller,Linac4,MAS,Storing met: Versneller,-,17/05/2018,0
,,,,,reset require nodig.,,,
,Acuut,Iview,Linac2,MOK,cbct stopt tijdens draaien alsof er een botsing is,-,09/05/2018,0
,NietAcuut,XVI,Linac4,GEE,Storing met: XVI,Actie bij volgend onderhoud.,08/05/2018,0
,,,,,"Cone Beam slaat af midden in de scan, kV enabled droped. Ook leest hij Soms filter F1 F0 niet. F1 zit er altijd in maar dan sprint hij soms ineens naar F0 zonder dat we aan dat filter hebben gezeten.",,,
,NietAcuut,XVI,Linac1,AVN,"Storing met: Versneller, XVI",-,07/05/2018,0
,,Versneller,,,unable to clear...,,,
,NietAcuut,XVI,Linac4,MAL,"Storing met: Versneller, Mosaiq, XVI",-,03/05/2018,0
,,Mosaiq,,,"Na het doorsturen van de verschuiving van XVI naar Mosaiq geeft de versneller de volgende fout melding. ""missing id. in XVI komt de melding dat xvi de resultation van de match niet kan doorsturen. Dit gebeurt echter wel. Maar dan geeft Mosaiq foutmeldinge",,,
,,Versneller,,,,,,
,NietAcuut,XVI,Linac3,BBC,"Storing met: Versneller, XVI",Afspraak met leverancier staat. Actie bij volgend onderhoud.,02/05/2018,0
,,Versneller,,,"Aanwezigheid M20 filter wordt niet altijd geregistreerd door versneller / XVI. M20 filter is enige met dit probleem, over een aantal dagen meerdere keren voorgekomen.",,,
,NietAcuut,Versneller,Linac4,MOK,Storing met: Versneller,In onderzoek.,01/05/2018,0
,,,,,"4 x per dag ""dose rat mon""",,,
,Acuut,XVI,Linac3,EMS,"Storing met: Versneller, XVI",-,01/05/2018,0
,,Versneller,,,XVI melding van automated linac asu 1 met fault 33,,,
