,Urgentie,Type,Machine,User,Storingsinfo,Status,Meldtijd,Lev.
,Acuut,Mosaiq,Linac2,MAJ,"Storing met: Versneller, Mosaiq",-,27/04/2018,0
,,Versneller,,,communication error,,,
,Preventief,,Linac1,MKO,Vrijdag hadden we na een XVI reboot weer die vage blokken en strepen in het beeldscherm (bureaublad+muis). Zelfde issue als rond 27-01-2017. Mogelijk hebben we dus weer brak RAM geheugen. Mocht dit weer optreden dan moeten we hier weer achteraan.,-,20/04/2018,0
,NietAcuut,XVI,Linac4,GDV,Storing met: XVI,Actie bij volgend onderhoud.,19/04/2018,0
,,,,,"Het XVI-paneel verliest vaak zijn positie. Eerst geeft hij aan dat hij goed staat en daarna geeft hij hem weer rood. de XVI-arm wil niet goed in zijn uiterste stand staan, waardoor die vaak niet vrijgegeven wordt.",,,
,Acuut,XVI,Linac4,MOK,"Storing met: Versneller, Mosaiq, XVI",-,17/04/2018,0
,,Mosaiq,,,"CMA wil de tafel niet verschuiven. CMA venster komt wel voor, maar de tafel beweegt niet.",,,
,,Versneller,,,,,,
,Acuut,Versneller,Linac4,GEJ,Storing met: Versneller,-,17/04/2018,0
,,Mosaiq,,,Dose rate Mon error,,,
,NietAcuut,XVI,Linac1,LLB,Storing met: XVI,-,09/04/2018,0
,,Mosaiq,,,Diverse storingsmeldingen gedurende de ochtend. Waaronder : XVI cannot start the image acquisition as the treatment control system is not in the correct machine state. Ook is er bij een patient geen 3D plaatje gekomen terwijl alles verder goed stond.,,,
,NietAcuut,Versneller,Linac2,JOM,Storing met: Versneller,-,09/04/2018,0
,,Tafel,,,"de tafelbedieningen bij de tafel zitten erg los, dit werkt niet zo fijn",,,
,NietAcuut,XVI,Linac4,MAJ,Storing met: XVI,-,06/04/2018,0
,,,,,xvi paneel kan niet uitgeschoven worden,,,
,Acuut,Versneller,Linac3,PDB,Storing met: Versneller,-,05/04/2018,0
,,,,,Hump error na 19 ME,,,
,NietAcuut,XVI,Linac3,HIZ,Storing met: XVI,-,03/04/2018,0
,,,,,No query message information was found from XVI,,,
,NietAcuut,XVI,Linac3,JOS,Storing met: XVI,-,30/03/2018,0
,,,,,toetsenbord doet het niet.,,,
,NietAcuut,XVI,Linac4,KSS,Storing met: XVI,-,29/03/2018,0
,,,,,XVI paneel & Buis rammelen zo hard dat hij denkt te botsen... tijdens Vmat,,,
,NietAcuut,Versneller,Linac1,HDV,3x reset required bij tafel loszetten (bij patiënt op en van tafel halen. Met veel tussentijd.,-,28/03/2018,0
,NietAcuut,Versneller,Linac4,GEJ,"Storing met: Versneller, Overig",-,26/03/2018,0
,,Overig,,,Knoppen van bedieningspaneel(starten/stop) versneller zijn alweer beschadigd....geen actie van onjuist gebruik maar spontaan weer beschadigd. De beschermlaag lijkt los te laten.,,,
,NietAcuut,,Linac1,jhn,Load reference data failed to transmit vanaf RTws1e,-,26/03/2018,0
,NietAcuut,XVI,Linac1,LLB,Storing met: XVI,-,26/03/2018,0
,,,,,Communication failer between Mosaiq en XVI Na de vorige melding,,,
,NietAcuut,XVI,Linac1,LLB,"Storing met: Mosaiq, XVI",-,26/03/2018,0
,,Mosaiq,,,"XVI returned an error , could not retrieve message, messaging system failure Gebeurt vaker bij een SABR (na de 1e CBCT)en voor de 2e CBCT",,,
,NietAcuut,,Linac3,JGS,Tafel longitudinale beweging rem weigert af en toe Kappen faciawand.,Actie bij volgend onderhoud.,23/03/2018,0
,NietAcuut,Versneller,Linac3,MAJ,Storing met: Versneller,-,23/03/2018,0
,,,,,"behandeltafel: knopje tafel lengte stond los, maar de tafel zelf stond nog vast",,,
,NietAcuut,Mosaiq,Linac3,MAJ,Storing met: Mosaiq,-,23/03/2018,0
,,,,,Error mosaiq opnieuw opstarten. bij patiënt: 0459127,,,
,NietAcuut,XVI,Linac3,MAP,"Storing met: Mosaiq, XVI",-,21/03/2018,0
,,Mosaiq,,,2 meldingen: no data received van XVI connection failed,,,
,Acuut,Versneller,Linac4,HPW,Storing met: Versneller,-,21/03/2018,0
,,,,,"asu doet het niet. lateraal verplaatsen van tafel lukt niet. resetten helpt even, maar na tijdje doet ie het niet meer. Zowel handbediening als aan de tafel.",,,
,Acuut,Versneller,Linac1,JOS,Storing met: Versneller,-,20/03/2018,0
,,,,,leaf pair missing,,,
,NietAcuut,,Linac1,HED,2:05 (tijd op xvi computer) unable to clear xvi inhibit,In onderzoek. Log files aan het doornemen JHN,16/03/2018,0
,NietAcuut,Versneller,Linac3,JOM,Storing met: Versneller,Actie bij volgend onderhoud.,16/03/2018,0
,,,,,panelen maken geluid als ze langs de achterwand schuren bij cw 290º en 95ºen ccw bij gantry 310º en 215º,,,
,NietAcuut,Mosaiq,Linac3,LLB,Storing met: Mosaiq,-,16/03/2018,0
,,,,,mosaiq error reporting system (9.22),,,
,NietAcuut,XVI,Linac2,ANB,Storing met: XVI,In onderzoek.,16/03/2018,0
,,,,,"CBCT kon niet gestart worden. Eerst selecteerde hij de patiënt wel, maar kwam niet automatisch op. Daarna gaf hij automatic Linac ASU, waardoor we alsnog niet konden starten. XVI moest opnieuw opgestart worden. Patiënt lag hierdoor",,,
,NietAcuut,XVI,Linac2,ANB,Storing met: XVI,-,16/03/2018,0
,,,,,"Bij het maken van een CBCT bij BH-patiënt (5832452) zoals gebruikelijk de scan interrupt op ong. 0 graden. We konden echter de rest van de scan niet afmaken, omdat XVI al met een plaatje op kwam.",,,
,NietAcuut,,Linac4,HDV,"""No query information received from XVI"" 11.07u. ""No image acquisition date selection information received"" 11:23u, 13:05u, 13:40u. ""Communication error (XVI) en Xvi is offline or busy (MQ): 11.43u.",-,15/03/2018,0
,NietAcuut,Versneller,Linac3,LLB,Storing met: Versneller,-,14/03/2018,0
,,,,,loszet knop van de tafel doet het niet,,,
,Acuut,,Linac1,HED,"2x foutmelding gekregen tijdens het maken van een CBCT. Daardoor CBCT opnieuw moeten maken. Tijd 16:05, printscreen is niet gelukt gaf een foutmelding in paint... Ook nog steeds erg vaak de foutmelding unable to clear XVI inhibit.",-,09/03/2018,0
,NietAcuut,XVI,Linac4,ANR,Storing met: XVI,-,09/03/2018,0
,,,,,Soms verdwijnt een patient die ook een oude serie heeft gehad spontaan naar hidden. De verbinding wordt dan niet gelegd tussen mosaiq en XVI. Op 9-3-2018 linac 4 bij mw van Dort kwam dit voor. dit probleem doet zich vaker voor.,,,
,NietAcuut,Versneller,Linac4,MAE,Storing met: Versneller,-,06/03/2018,0
,,,,,Tubus maakt niet altijd connectie. Door een duwtje tegen de tubus schiet ie weer in het piepje alsof de tubus niet goed vast zit.,,,
,NietAcuut,XVI,Linac4,GDV,"Storing met: Mosaiq, XVI",-,05/03/2018,0
,,Mosaiq,,,Na het maken van een CBCT lukte het niet op de verschuiving naar Mosaiq door te sturen. Uiteindelijk handmatig de verschuiving uitgevoerd. CBCT vervolgens ook (logischerwijs naar Mosaiq gestuurd).,,,
,NietAcuut,XVI,Linac1,GDV,Storing met: XVI,check opstartvolgorde MQ xvi. Mogelijk moet de sequencer (windows) al opgestart zijn voordat je XVI (de applicatie) start. Er draait een windowsservice op beide machines voor de deze communicatie.,02/03/2018,0
,,,,,Tijdens het opstarten in de ochtend blijft het Mosaiq-icoontje grijs nadat je de tube warmup gedaan hebt. je moet xvi eerst sluiten en opnieuw opstarten om naar de Synergistiq mode te kunnen gaan. Zowel op de L1 als op de L4 en al meerdere ochtenden.,,,
,NietAcuut,,Linac4,MOK,laterale tafelverschuiving (a-Priori) gaat met name het laatste stuk erg traag of staat zelfs stil. Is hier iets aan te doen,-,02/03/2018,0
,NietAcuut,XVI,Linac3,MAJ,Storing met: XVI,-,27/02/2018,0
,,,,,CBCT wordt niet doorgestuurd naar mosaiq. Melding: connection to remote DICOM application failed. server **impax_DCM_SCP** rejected our association.,,,
,Acuut,KVMsysteem,Linac2,MOK,muis in bunker doet het niet,-,26/02/2018,0
,Acuut,,Linac2,MOK,"versneller start niet op, low water pressure",-,26/02/2018,0
,NietAcuut,XVI,Linac3,AVN,"Storing met: Versneller, XVI",-,20/02/2018,0
,,Versneller,,,"Tijdens opstarten 4x reset, 2x een communicatiestoring, en kV opwarmen wilde niet verder na de 1e start. Alles 2x opnieuw aangezet",,,
,NietAcuut,XVI,Linac3,KSS,Storing met: XVI,-,19/02/2018,0
,,,,,Ring artefact M20 filter. pt 0058970 en 6225468,,,
,NietAcuut,Versneller,Linac1,GEE,Storing met: Versneller,-,16/02/2018,0
,,,,,Hump ERROR,,,
,NietAcuut,Overig,Linac3,JOM,Storing met: Overig,-,15/02/2018,0
,,,,,kopcamera is stuk,,,
,Acuut,,Linac1,JGS,Toetsenbord en muis doen het niet.,-,14/02/2018,0
,NietAcuut,XVI,Linac1,GEE,"Storing met: Mosaiq, XVI",-,14/02/2018,0
,,Mosaiq,,,"XVI geeft zeer vaak de melding: unable to clear the XVI inhibbits. Na oke klikken, patient opnieuw voorzetten kunnen we weer verder maar is niet handig. PC opnieuw opstarten is niet de oplossing ;) Vandaag 20-2 nog steeds",,,
,Preventief,,Linac3,MOK,gantry pijl aflezing blijft hangen,-,13/02/2018,0
,In Pauze,,Linac3,MOK,camera op de gantrykop is overbelicht,-,12/02/2018,0
,NietAcuut,KVMsysteem,Linac4,HDV,Storing met: Toetsenbord/muis,Actie bij volgend onderhoud. --> vervangen,08/02/2018,0
,,,,,Het plastic van de knoppen van het bedieningspaneel van de versneller in de bedieningsruimte is beschadigd/afgebrokkeld. Dit is niet hygiënisch en voelt onprettig.,,,
,Acuut,Versneller,Linac3,BBC,Storing met: Versneller,-,07/02/2018,0
,,,,,Down man! Kappen kwadranten maken een knallend geluid bij 40 graden gantry.,,,
,Acuut,Versneller,Linac1,WVD,Storing met: Versneller,-,05/02/2018,0
,,,,,gas press,,,
,NietAcuut,XVI,Linac4,HIZ,"Storing met: Mosaiq, Theraview, XVI",-,02/02/2018,0
,,Mosaiq,,,"wilde pt niet voorzetten, downtime 5 min",,,
,,Theraview,,,,,,
,NietAcuut,XVI,Linac4,MAP,"Storing met: Versneller, XVI",-,02/02/2018,0
,,Versneller,,,communicatie tussen mosaiq en XVI 10 min,,,
,Acuut,Versneller,Linac3,MAJ,Storing met: Versneller,-,02/02/2018,0
,,,,,"D2 rly.off D2 supply geeft machine niet vrij, kan niet instralen met ochtendcontrole",,,
,NietAcuut,XVI,Linac2,KSS,Storing met: XVI,-,01/02/2018,0
,,,,,Scan onderbroken na start. Prntscrn in tempdatadump/L2shit,,,
,NietAcuut,XVI,Linac2,KSS,Storing met: XVI,In onderzoek. bekend probleem is bij elekta neer gelegd,01/02/2018,0
,,,,,message ID parameter invalid. Prntscrn in tempdatadump/l2 shit,,,
,NietAcuut,Versneller,Linac4,GEE,"Storing met: Versneller, Overig",In onderzoek. opnieuw de tafel regeling gecalibreerd,31/01/2018,0
,,Overig,,,laterale tafelpositie: Bij het automatisch verschuiven van de tafel kan hij lastig de laterale tafelpositie vinden. Pas na lang wachten of opnieuw toetsen indrukken vindt hij de juiste positie.,,,
,NietAcuut,Versneller,Linac4,HPW,Storing met: Versneller,-,12/01/2018,0
,Lange termijn,,Linac3,JGS,Target type bij fotonen,-,12/01/2018,0
,Preventief,Versneller,Linac3,TOL,linac error: Targ.type. In service meerdere keren tussen Elektronen en fotonen geswitcht. Dat lost het probleem voor nu op.,-,05/01/2018,0
,,versnellerkop,,,,,,
,Acuut,Versneller,Linac1,PDB,Storing met: Versneller,-,05/01/2018,1
,Acuut,Versneller,Linac1,PDB,Storing met: Versneller,-,04/01/2018,0
,In Pauze,Versneller,Linac3,MAE,tafel verschuiving reageert extreem schokkerig op HHC B side.,-,23/12/2017,0
,In Pauze,,Linac2,HIZ,blokken in beeld theraview,Actie bij volgend onderhoud. kalibreren met volgend onderhoud,15/12/2017,0
,NietAcuut,Versneller,Linac4,PDB,DoseRate Mon 4x gehad,-,08/12/2017,0
,Lange termijn,,Linac1,MOK,begin van de ochtend filter locked 11:20 filter moving,-,05/12/2017,0
,Preventief,Theraview,Linac4,MOK,TCSA doet het regelmatig (3x) niet.Melding Side... stuck. opgelost door theraview opnieuw op te starten,In onderzoek. laboranten zullen bellen als het weer voor komt.,27/11/2017,0
,,TCSA,,,,,,
,Acuut,Overig,Linac1,JGS,Groep 1 zekering eruit gevlogen waardoor alle schermen zwart werden.,-,14/11/2017,0
,Acuut,,Linac1,jhn,Watervalve loopt vast water temperatuur te hoog,-,13/11/2017,0
,Acuut,Tafel,Linac1,MAE,"XVI klapt eruit na een paar graden conebeam draaien: kV enable dropped, ""vertical table out of tolerance""",TCSA was nog wel groen. A-priori opnieuw gedaan en restart XVI software. 30.11.2017 Tijdelijke oplossing: Tafel bewegen. Meenemen in volgend onderhoud.,07/11/2017,0
,Acuut,TCSA,Linac4,MAE,TCSA knoppen van tcsa verschuiving in bedieningsruimte werken niet. 1x werkte de knoppen in de bunker niet.,Na de kabel van de BEDIENING er uit en in gedaan te hebben werkte het ook in de BUNKER weer... Lijkt erop dat de knoppenkast danwel de kabel uit de bedieningsruimte de oorzaak is. Die zou ik de volgende keer vervangen. (HdL),02/11/2017,0
,NietAcuut,,Linac1,jhn,gas press,-,31/10/2017,0
,Acuut,,Linac1,MOK,gass pressure,-,31/10/2017,0
,Acuut,versnellerkop,Linac1,MOK,mlc blijft hangen,-,30/10/2017,0
,Acuut,Versneller,Linac2,LEB,Storing met: Versneller,-,10/10/2017,0
,Acuut,XVI,Linac4,AVN,Storing met: XVI,-,29/09/2017,0
,NietAcuut,Versneller,Linac1,HDV,Zowel bij IMRT als VMAT vandaag al 5x foutmelding Dose Rate Mon met reset required.,In onderzoek.,28/09/2017,0
,In Pauze,Overig,Linac1,HDV,camera aan het voeteneind doet het niet,Na patienten programma even naar kijken.,28/09/2017,0
,NietAcuut,Versneller,Linac4,ANB,V-mat stopt met draaien omdat er gebotst zou zijn. Dit is echter niet het geval geweest.,Vermoeden touchguard of switches,27/09/2017,0
,NietAcuut,,Linac4,GEJ,GANTRY STOPT MET DRAAIEN OP ONGEVEER HOEK 250 BIJ vMAT. dit is eerder gebeurt bij t draaien van een CBCT dezelfde hoek ongeveer. Foutmelding; H2 interrupt,-,25/09/2017,0
,NietAcuut,,Linac4,KIC,HT con K (gaat over in HT con D),In onderzoek.,20/09/2017,0
,Acuut,,Linac4,MVS,HT con D melding. Bestraling stopt daarbij spontaan en moet opnieuw aangezet worden. Dit gebeurt een aantal keer op een dag.,21-9 tijdens onderhoud naar kijken,19/09/2017,0
,Acuut,,Linac4,KIC,CBCT geeft interrupt tijdens het maken van de scan. Opnieuw gestart eb dan pakt hij hem wel goed weer op,-,08/09/2017,0
,In Pauze,,Linac1,GDV,de iso rotatie staat analoog op 270 graden en ook op TCSA scherm te zien alleen in Mosaiq bleef die op 271 graden staan,-,01/09/2017,0
,NietAcuut,,Linac1,PDB,Beam MU CH2 v-mat; een onderbreking bij de laatste 10 ME,-,31/08/2017,0
,NietAcuut,,Linac1,LVK,Hump error bij gantryhoek 1.4 graden,-,31/08/2017,0
,Acuut,,Linac1,MAL,Eerste CBCT gemaakt en vershcuiving uitgevoerd. Daarna wilden wij een post correctie scan maken. Echter dit lukte niet. XVI gaf een table vertical fout melding. Alle systemen zijn opnieuw opgestart en versneller is uit en opnieuw weer aangezet.,In onderzoek.,30/08/2017,0
,NietAcuut,Mosaiq,Linac3,GEJ,"Mosaiq scherm zonder aanleiding een groot grijs scherm, na een paar sec weer in het windows opstartscherm. Mosaiq weer opgestart zonder problemen",-,29/08/2017,0
,Acuut,XVI,Linac2,EVB,"Storing met: Versneller, XVI, Iview",-,24/08/2017,0
,,Versneller,,,,,,
,,Iview,,,,,,
,Acuut,XVI,Linac2,EVB,"Storing met: Versneller, XVI",-,24/08/2017,0
,,Versneller,,,,,,
,Preventief,,Linac4,GDV,de laatste tijd bij het opstarten is de sdd net niet mooi verschilt standaard 1 mm. lager laser komt niet helemaal overeen en bij de tcsa uitvoeren komt het centrum niet helemaal op het plusje op het fantoom uit. Het valt allemaal net binnen de marges ma,-,18/08/2017,0
,Acuut,,Linac1,GEE,"Mevrowu Gesu, TCSA kon niet worden uitvoerd. 16.50u 11-8",-,11/08/2017,0
,Acuut,,Linac1,KIC,storing XVI paneel long lat fout (Henry weet ervan),-,03/08/2017,0
,Acuut,,Linac2,KIC,Met enige regelmaat verschijnt een external terminate. Gisteren ook 3x. Is al vaker gemeld. Reset motors verhelpt het probleem,-,25/07/2017,0
,NietAcuut,Versneller,Linac1,MOK,"bij het opstarten wilde de gantry niet draaien, na 4x reset motors lukte het uiteindelijk, Dit zelfde ritueel moest ik herhalen voor het EPI paneel. Bij het instralen kwam hij niet verder dan 2 MU en gaf een dose rate mon. na 5x reset ging het goed.",-,24/07/2017,0
,Acuut,,Linac2,PDB,Mosaiq reageert niet op de muis.,-,03/07/2017,0
,NietAcuut,Iview,Linac2,JGS,Iview paneel maakt geluid bij opklappen en werkt na uitklappen niet meer,Afgerond,30/06/2017,1
,,EPID,,,,,,
,Acuut,,Linac1,KIC,DART-bord vertoont al enkele uren geen patiëntgegevens,-,26/06/2017,0
,Acuut,,Linac1,MOK,dose diff,-,19/06/2017,0
,Acuut,,Linac1,MOK,icom communication error,-,19/06/2017,0
,NietAcuut,,Linac3,EMS,"Bij 2 patiënten achter elkaar met een vmat plan, terminated fault.",-,08/06/2017,0
,Lange termijn,,Linac4,KSS,Weer veel artefacten op epi`s te zien,-,23/05/2017,0
,In Pauze,,Linac2,LVK,Op de linac 2 werd bij twee prostaat VMAT patiënten achter elkaar een terminated fault (wedge code) weergegeven. Dit beide op ongeveer dezelfde hoek (+-93 graden).,-,23/05/2017,0
,NietAcuut,Mosaiq,Linac2,ANB,"Mosaiq is héél traag, vooral bij het afsluiten van een bestralingsveld",-,05/05/2017,0
,Preventief,,Linac4,KSS,"Hoi, Tijdens het draaien van de tafel naar 90/270, laat het systeem in MQ de pedestal op 359zien. Dit gebeurt, voor zover ik heb gezien, in zeker 95% vd gevallen. Groet",-,04/05/2017,0
,Preventief,Overig,Linac1,GEE,Kopcamera L1 hapert,In onderzoek. Bij volgend onderhoud..,25/04/2017,0
,Acuut,,Linac1,MAE,Fault 33 in xvi. Er kon geen cbct meer gemaakt worden.,-,19/04/2017,0
,Acuut,,Linac4,JGS,XVI doet het niet.,-,18/04/2017,1
,In Pauze,,Linac3,EGD,De draaiing van pedestal valt buiten de tolerantie. (1 graad),Gaan we vanmiddag 6-4 mee aande gang,06/04/2017,0
,NietAcuut,Tafel,Linac3,KIC,Table clutch na uitvoeren van online correctie. Opgelost door de tafel in alle richtingen te verplaatsen en daarna reposition uit te voeren,-,05/04/2017,0
,Acuut,TCSA,Linac1,GEE,Knopje TCSA bediening blijft hangen in de bunker. Geeft dan een melding. Paar keer voor gekomen.,In onderzoek. Meerdere problemen... 1. Het rubberen gedeelte van de knop blijft haken in het metalen gat hiervoor. - Cablon komt met een verbeterde versie. (scherpe randen verwijderd) 2. Softwarematig blijft soms de knop hangen.,30/03/2017,0
,Preventief,XVI,Linac4,KSS,"Na uitvoeren verschuiving gaf XVI Mosaiq niet vrij. XVI afgesloten, konden nog het veld niet openen. XVI weer opgestart, toen verdween `XVI` inhibbit op de versneller.",Connectie fout tussen XVI en versneller. Mogelijk eenmalig.,24/03/2017,0
,Preventief,,Linac4,KSS,"Theraview geeft de melding: ""TCSA Pendant Key is Stuck."" Het ""Move"" knopje blijft hangen. Meerdere malen voorgekomen.",-,14/03/2017,0
,Acuut,,CT-SIM,MOK,table clutch,-,10/03/2017,0
,Lange termijn,,Linac1,GEE,"F1 filter wordt niet goed gelezen door XVI. Filter zit er gewoon in maar programma herkend hem niet. Paar keer erin en eruit, toen herkende hij hem wel en konden we starten.",Actie bij volgend onderhoud vrijdag aanstaande,08/03/2017,0
,NietAcuut,,Linac2,JOM,1 x gestopt tijdens vmat (lang niet meegemaakt) reset,-,08/03/2017,0
,NietAcuut,,Linac1,ANB,"CBCT wilde niet starten, gaf aan dat het F1 filter er niet in zat. Hij bleek F2 te registreren, terwijl F1 er gewoon in zat.",onderdeel besteld,28/02/2017,0
,NietAcuut,,Linac1,ANB,"Bij verschuiven XVI-paneel van S naar M stopt hij tussendoor meerdere malen, ondanks dat je de knopjes ingedrukt houdt.",In onderzoek. Actie bij volgend onderhoud.,28/02/2017,0
,NietAcuut,XVI,Linac4,KSS,"Zo af en toe sluit XVI uit het niet af. Confirm Settings geklikt, vervolgens sluit heel XVI af. Van collega`s begrepen dat mondeling al melding gemaakt is van dit probleem. Soms start de PC uit zichzelf helemaal opnieuw op, soms sluit alleen XVI zich af.",In onderzoek.. . Contact met elekta hierover gehad actie loopt,23/02/2017,1
,Acuut,ConeBeam_arm,Linac1,ANB,"Conebeam stopt halverweg de scan en komt met foutmelding ""kV source arm"". Scan moet opnieuw gemaakt worden, gaat dan wel goed",-,15/02/2017,0
,Preventief,Tafel,Linac3,KSS,"Bij het uitvoeren van de verschuiving via TCSA staat in mosaiq de Pedestal op 359. Wanneer de tafel weer stopt met bewegen, gaat hij weer naar 0. Niet altijd, vanochtend bij 4 patiënten gezien.",-,10/02/2017,0
,Acuut,XVI,Linac1,ANB,"CBCT kan niet gestart worden, omdat volgens XVI het paneel niet in S-stand staat. Hierop staat hij echter wel. Je moet iedere keer naar binnen om even een stukje naar M te schuiven en vervolgens weer terug naar S.",-,03/02/2017,0
,,Versneller,,,,,,
,Acuut,Versneller,Linac3,JAH,"table clutch na TV verschuiving, Z-demand stuck, EIM restarted",-,03/02/2017,0
,Acuut,ConeBeam_arm,Linac1,GDV,"De CBCT pakt de F1-filter vaak niet goed (geen goede connectie). Minimaal 1 keer per dag moet die opnieuw in en uit de cbct gehaald worden en realtief hard er weer ingeduwd worden, waarna die weer ""gezien"" en vrijgegeven wordt.",-,26/01/2017,0
,NietAcuut,Overig,Linac2,GDV,kopcamera begint flink korrelig beeld te geven,-,05/01/2017,0
,NietAcuut,TCSA,Linac2,GDV,external terminate toen we wilden beginnen met stralen.,In onderzoek.,05/01/2017,0
,,Theraview,,,,,,
,In Pauze,Tafel,Linac3,KIC,handbediening van de tafel aan de gantry 90 kant is lam,-,03/01/2017,0
,Acuut,Versneller,Linac1,AVN,hump err reset required,-,27/12/2016,0
,Lange termijn,Tafel,Linac3,KSS,"De bediening op de tafel aan de 90gr kant heeft wat mankementen. Het paneel aan de onderkant, wat ingedrukt moet worden om de bewegingen vrij te geven, blijft soms hangen. Wanneer de lengte los gezet wordt, kan deze met dezelfde beweging ook weer op de r",-,23/12/2016,0
,Preventief,versnellerkop,Linac3,HIZ,Bij pte met Vmat terminationfault met als reden touchguard terwijl we de pte niet geraakt hebben wel 10 cm ertussen. Stopte op hoek 305 graden,-,19/12/2016,0
,NietAcuut,Overig,Linac2,KSS,"Lampje in het verkeerslicht, achter het groene kleurtje is kaduk.",-,08/12/2016,0
,NietAcuut,XVI,Linac1,SAK,xvi geeft de conebeam niet vrij. Nogmaals xvi afsluiten en dan werkt het wel.,-,08/12/2016,0
,NietAcuut,Tafel,Linac3,WVD,"In Mosaiq: Couch Angle en Pedestal gaan vaak van de 0 af. Soms springt de waarde weer vanzelf terug op 0, soms moet er voor de Angle een override voor gegeven worden, zodat we kunnen stralen.",-,30/11/2016,0
,Acuut,EPID,Linac1,KYV,Epi beeld geeft verticale streep (wit). Tot nu toe 3 keer vandaag.,-,24/11/2016,0
,In Pauze,ConeBeam_arm,Linac1,JAH,Collimator conebeam werkt slecht. Geen goed contact moet met geweld erin doen.,-,21/11/2016,0
,Lange termijn,Versneller,Linac3,KSS,"Bij het draaien van de gantry middels de afstandbediening in de bunker draait hij niet constant. (ondanks dat de knop wel constant wordt vast gehouden) Het lijkt of de gantry ergens weerstand ondervindt of dat de knop steeds een beetje los gelaten wordt,",-,11/11/2016,0
,In Pauze,TCSA,Linac1,HPW,"TCSA veld binnen, wordt regelmatig zwart.",-,10/11/2016,0
,Acuut,Mosaiq,Linac2,PDB,Exit MQ,-,03/11/2016,0
,Acuut,Mosaiq,Linac2,PDB,MQ TRaag. Comm. error na 1e epi-veld. TCSA er uit. Opnieuw epi moeten maken.,-,03/11/2016,0
,Acuut,Mosaiq,Linac2,PDB,Traag,-,03/11/2016,0
,Acuut,Mosaiq,Linac2,PDB,comm error. Juiste registratie van de ME`s,-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,Error reporting system,-,03/11/2016,0
,Acuut,Tafel,Linac3,EGD,De tafelrotatie staat regelmatig buiten de tolerantie.,-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,MQ is heeeel erg traag.,-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,Error reporting system.,-,03/11/2016,0
,Acuut,Theraview,Linac2,INB,Exit Theraview,-,03/11/2016,0
,Acuut,Mosaiq,Linac2,INB,Exit MQ,-,03/11/2016,0
,Acuut,Versneller,Linac2,ANB,"Communication error. Juiste aantal ME is afgegeven, echter niet geregistreerd in MQ waardoor het veld nogmaals afgestraald kan worden. Tevens vloog de TCSA eruit.",-,03/11/2016,0
,,TCSA,,,,,,
,,Mosaiq,,,,,,
,Acuut,Mosaiq,Linac2,ANB,Communication error (juist aantal ME geregistreerd),-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,Communication error,-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,Communication error,-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,Communication error.,-,03/11/2016,0
,Acuut,Mosaiq,Linac3,EGD,"Error report, MQ moet opnieuw opgestart worden.",-,03/11/2016,0
,Acuut,XVI,CT-SIM,JEK,"cbct stopt voortijdig, KV enable dropped,kv source arm",-,02/11/2016,0
,,ConeBeam_arm,,,,,,
,NietAcuut,Versneller,Linac1,MAS,2x melding Gantry stop gehad.,-,31/10/2016,0
,NietAcuut,Mosaiq,Linac4,JEK,communication error,-,31/10/2016,0
,In Pauze,Mosaiq,Linac3,EGD,"In MQ krijgen we het buroblad, daarna error reporting system.",-,27/10/2016,0
,Acuut,TCSA,Linac3,PDB,Communication error. Veld wordt automatisch afgesloten. Tafelwaarden worden niet correct weergegeven. Nieuw veld voorgezet. Tafelwaarden kloppen nu wel met mosaiq. Op dat moment blijkt dat theraview denkt dat de TCSA niet is uitgevoerd.,-,24/10/2016,0
,,Theraview,,,,,,
,,Mosaiq,,,,,,
,Acuut,Theraview,Linac1,KYV,"zwarte streep op EPI, zowel op 0 als op 90 graden.",-,20/10/2016,0
,Acuut,Theraview,Linac1,LLB,2 Strepen door het epi beeld van Mw Zwep-Koers dd. 19-10-2016,-,19/10/2016,0
,,EPID,,,,,,
,NietAcuut,Versneller,Linac4,MKO,2R Err Gantry 221 Mw. Jonkers,-,17/10/2016,0
,Acuut,Versneller,Linac4,HIZ,"Dit is herhalingsstoring maar kan de vorige niet vinden. ""D1 ry ""?? hoeken 203 en 192",In onderzoek.,10/10/2016,0
,NietAcuut,Versneller,Linac4,HIZ,"Vanmorgen 2x bij 1 patientVmat en nu ook weer 2x bij patient Vmat: fout melding: D1 rly off, reset required",-,07/10/2016,0
,Acuut,Tafel,Linac3,GEE,Theraview vloog er uit! Naar binnen om dmv reposition knop weer verder te kunnen.,-,06/10/2016,0
,,Theraview,,,,,,
,Acuut,Theraview,Linac4,KYV,Epi laat een lengtestreep in Theraview zien. zowel op 0 als 90 graden.,-,04/10/2016,0
,,EPID,,,,,,
,NietAcuut,Overig,Linac4,JEK,"thv: stoplicht grijs, handmatig starten",-,27/09/2016,0
,NietAcuut,Tafel,Linac4,JEK,"storing tafel, melding: tpss",In onderzoek. henry,27/09/2016,0
,Lange termijn,XVI,Linac4,MOK,"XVI wilde warmup niet doen/ ""...Need Maintanance.."" na 2de poging herstart XVI. toen deed hij het goed...",-,27/09/2016,0
,,ConeBeam_arm,,,,,,
,Acuut,TCSA,Linac1,JGS,POF error TCSA,-,09/09/2016,0
,Acuut,TCSA,Linac1,JGS,POF error TCSA,Gefixt door restart van tulipbox en TV pc,08/09/2016,0
,NietAcuut,Versneller,Linac4,GEE,Dose rate mon. bij 105 ME patient nummer 11264101,-,05/09/2016,0
,Acuut,versnellerkop,Linac1,BBC,"MLC blijft hangen, Reset lost het op. Meerdere malen gebeurd vandaag",In onderzoek. BERT,24/08/2016,0
,Preventief,TCSA,Linac3,KSS,"Theraview bleef hangen, melding Socket Time-Out. Konden geen TCSA uitvoeren. Na opnieuw opstarten Theraview dit wel kunnen doen.",In onderzoek. potmeters vervangen even aankijken nog.,23/08/2016,0
,,Theraview,,,,,,
,NietAcuut,Mosaiq,CT-SIM,MKO,Mosaiq sluit zichzelf regelmatig spontaan af op computer RTvb2.,-,22/08/2016,0
,Acuut,Overig,Linac2,JGS,"raspberry pi van het DART scherm was vastgelopen, gevolgt door corrupt filesystem na een reboot",-,18/08/2016,0
,Preventief,Theraview,Linac3,KSS,Sinds kort verschijnt er af en toe een streep midden in het EPI beeld. Komt zo één a twee keer per dag voor.,-,17/08/2016,0
,Preventief,Tafel,Linac3,KSS,Table clutch melding bij laatste veld. Reset door technicus was nodig om het probleem te verhelpen.,-,17/08/2016,0
,NietAcuut,TCSA,Linac3,NIW,tcsa vliegt eruit. repositioning uitgevoerd,-,16/08/2016,0
,Acuut,Versneller,Linac1,JGS,Tijdens VMAT delta4 > DoseRateError. bundel 3x opnieuw doorgestart. Geen resultaat > Magnetron kapot,-,11/08/2016,0
,NietAcuut,TCSA,Linac2,HPW,"11.00, 13.00 uur en ook 14.30 uur is het gebeurd. External Terminate.",-,05/08/2016,0
,NietAcuut,TCSA,Linac2,HPW,"External Terminate, long table",-,05/08/2016,0
,,Tafel,,,,,,
,NietAcuut,TCSA,Linac3,HPW,3 maal theraview moeten sluiten en verschuivingen opnieuw moeten uitvoeren. External terminate.,-,28/07/2016,0
,,Tafel,,,,,,
,,Theraview,,,,,,
,Acuut,TCSA,Linac2,HHS,External Terminates Linac 2,In onderzoek.,28/07/2016,0
,,Theraview,,,,,,
,NietAcuut,Theraview,Linac3,KSS,"Bij enkele EPI`s verschenen ineens vele witte puntjes op de afbeeldingen. De match is nog uit te voeren, maar wel erg irritant.",In onderzoek. Paneel aan/uit helpt probleem tijdelijk oplossen,26/07/2016,0
,,EPID,,,,,,
,NietAcuut,Tafel,Linac1,JOM,De digitale isocentrische tafelrotatie wijkt af van de aflezing op de vloer,-,25/07/2016,0
,Preventief,versnellerkop,Linac4,7,Leafs gaan vastzitten bij de MLC calibratie zodra de leafs helemaal onder de blokken getrokken worden door de wizard. MLC calibratie niet uit kunnen voeren.,-,21/07/2016,1
,Acuut,Versneller,Linac3,INB,Communication time out + Reset required,In onderzoek.,20/07/2016,0
,,Mosaiq,,,,,,
,Lange termijn,Versneller,Linac3,JGS,"diode overload bij 15 MV, daarna laag dosistempo dat wel weer herstelde.",In onderzoek.,13/07/2016,0
,Preventief,Mosaiq,Linac3,KSS,Zowel de L3 als de L2 kregen rond 9:55 een Communication Error.,-,13/07/2016,0
,Acuut,Tafel,Linac3,AVN,"tijdens de bestraling wordt de TCSA opeens weer rood, alsof we de tafelverplaatsing niet hebben uitgevoerd. Theraview moet worden afgesloten om verder te kunnen stralen",-,05/07/2016,0
,,TCSA,,,,,,
,,Theraview,,,,,,
,In Pauze,Theraview,Linac3,GEE,"Connectie theraview, Hij vliegt er uit. Moeten theraview uitzetten om verder te kunnen. Geeft geen melding. Gister 3 x Vandaag 1 x",-,30/06/2016,0
,Preventief,Versneller,Linac4,MOK,dose rate mon. (henry heeft bijgesteld,-,29/06/2016,0
,NietAcuut,Versneller,Linac1,JGS,gunstroom laag,-,29/06/2016,0
,Acuut,XVI,Linac4,INV,XVI gaf foutmelding Fault 33. Er konden geen CBCT`s meer gemaakt worden. --> Linac helemaal opnieuw opgestart.,-,28/06/2016,0
,,ConeBeam_arm,,,,,,
,Acuut,TCSA,Linac1,HED,"TCSA scherm: ""waiting for tulipbox..."" Tulipbox reageert niet",-,24/06/2016,0
,Acuut,Overig,CT-SIM,HPW,Doorsturen van CT naar Pinnacle lukt niet.,-,22/06/2016,0
,Acuut,Versneller,Linac3,KSS,"Elektronen 15MeV, 808ME na 9ME storing (Dose Rate mon) na 800ME wederom. Patiënt daarna (6MV) ook een Dose Rate Mon storing. Reset heeft alle keren het probleem laten verdwijnen",-,21/06/2016,0
,Acuut,TCSA,Linac3,KSS,"Melding `No POF connection` in theraview. TCSA deed het niet, ook niet na opnieuw opstarten Theraview. Verholpen door hr Noordmans",-,20/06/2016,0
,,Theraview,,,,,,
,Acuut,Tafel,Linac3,KSS,"Geregeld (vandaag binnen 1 uur, twee maal) is er een tableclutch storing. Beide keren na uitvoeren van de TCSA. Na een handmatige verschuiving van de tafel in de hoogte is de storing beide malen verholpen.",-,20/06/2016,0
,Preventief,Tafel,Linac2,MOK,"TCSA vliegt eruit, ""couche moved"" laterale verschuiving 2 mm boven waarde",-,17/06/2016,0
,NietAcuut,Theraview,Linac4,JOM,hinderlijke verticale streep op EPI`s sinds vorige week,Actie bij volgend onderhoud. woensdag 15-6 wordt dit opgepakt,13/06/2016,0
,,EPID,,,,,,
,In Pauze,TCSA,Linac4,MAL,TCSA knoppenkastje in bedieningsruimte werkt niet meer,-,10/06/2016,0
,NietAcuut,Overig,Linac1,SAK,"geen storing, maar tijdens het verschuiven van het XVI-paneel van M naar S hoor je piepjes. Nog niet eerder gehoord.",-,09/06/2016,0
,NietAcuut,Versneller,Linac3,HPW,3 keer moeten resetten bij electronen bestraling 6 mev.,-,08/06/2016,0
,Preventief,Versneller,Linac4,JGS,"Weer ""Filter parity chk"" error. Met moeite weg te krijgen dmv andere bundels kiezen.",-,08/06/2016,0
,Acuut,LCS,Linac2,EVB,MLC link error,-,06/06/2016,0
,,versnellerkop,,,,,,
,,Versneller,,,,,,
,Acuut,Versneller,Linac2,EVB,"Geen melding van RTD, maar geen bundel, straling.",Vreemde geur achter gantrywand. Geen ontlaad geluid te horen bij het openen van de gantry deur. Alleen een tikkend geluid in HT PSU. Thyratron pulse PCB defect gevonden.,25/05/2016,1
,Acuut,Versneller,Linac2,EVB,Lage tot geen dosistempo,-,25/05/2016,1
,Acuut,Versneller,Linac1,BBC,LP ph. posn,-,23/05/2016,0
,Acuut,Versneller,Linac1,BBC,HUMP ERR. Hump____0000------0000_____Hump,-,18/05/2016,0
,In Pauze,Versneller,Linac3,ANB,"Toestel sloeg af bij elektronen bestraling. Er kwam een melding in beeld met ""Gas press"".",-,13/05/2016,0
,Acuut,Theraview,Linac1,BBC,Theraview blijft vasthangen na doorsturen verplaatsing XVI. Theraview afgesloten en opnieuw opgestart. Verschuiving handmatig uitgevoerd. Storing heeft maandag ook plaatsgevonden.,-,11/05/2016,0
,Acuut,versnellerkop,Linac3,EVB,leaf Y2 26 vastgelopen,-,07/05/2016,0
,Acuut,XVI,Linac1,EVB,XVI communication error (33),-,07/05/2016,0
,NietAcuut,Tafel,Linac4,KSS,"De tafel draait erg stroef, met name de laatste paar graden richting 90. Als via de knoppen aan tafel gedraaid wordt blijft hij op 88 staan, en komt er geen beweging meer in.",-,27/04/2016,0
,Lange termijn,Theraview,Linac1,KSS,Op enkele laterale EPI`s is een artefact te zien. Bij de ochtendcontrole(90) van 14-04 en de EPI (270) bij meneer Zwaveling van 14-4 is deze het meest opvallend.,-,14/04/2016,0
,Acuut,KVMsysteem,Linac2,HIZ,"beeldscherm mosaiq gaat steeds op zwart, 1 sec, lijkt wel of het steeds vaker gebeurt.",In onderzoek. Nieuw kvm systeem besteld,08/04/2016,0
,NietAcuut,XVI,Linac4,MAS,XVI computer van L4 start spontaan opnieuw op. Gelukkig niet tijdens patient.,-,08/04/2016,0
,Acuut,TCSA,Linac3,HED,TCSA verschuiving doet het niet wanneer het epi panneel uitgeschoven wordt. Hij doet het wel als je eerst de TCSA aanzet en dan pas het epi panneel uitschuift.,-,04/04/2016,0
,NietAcuut,Versneller,Linac3,TOL,1V REF storing,-,01/04/2016,0
,Acuut,Overig,Linac2,NIW,Gaarne nieuwe schroevendraaier voor Touchegard bestellen. Schroevendraaien van L2 is zoek,-,31/03/2016,0
,In Pauze,Overig,Linac2,JOM,"de radio doet het niet meer, dit is vervelend voor laboranten en patienten.",versterker is kapot moet wat nieuw komen. gezien problemen beleid ziekenhuis duurt dit nog wel even,30/03/2016,0
,Acuut,Overig,Linac2,INB,"lage lasers svp controleren, lijkt in de hoogte verschil te zitten.",-,26/03/2016,0
,Acuut,ConeBeam_arm,Linac1,PDB,"kv enable dropped, course: source arm",-,25/03/2016,0
,Acuut,TCSA,Linac1,HPW,"TCSA start niet door. ""Waiting while connecting to tulipbox"". Oplossing is tulipbox off/on. Maar ochtendstart loopt dus uit...",-,25/03/2016,0
,Acuut,Mosaiq,MQwerkstation,JOM,"Geen visirwerkstation maar Mosaiq RTvb2 op voorbereiding, Mosaiq wordt spontaan afgesloten en ook na restart computer lukt het niet Mosaiq weer te activeren",-,23/03/2016,0
,Lange termijn,versnellerkop,SIM 1,JOM,tray gaat moeilijk van de kop af,-,22/03/2016,0
,Acuut,Theraview,Linac1,PDB,"SQL server error in theraview. Na het maken van een CB, en na uitvoering van de correctie. Hier aan vooraf was er een communication error in Mosaiq. Computer opnieuw opgestart",-,15/03/2016,0
,Acuut,Overig,Linac1,PDB,"Graag de aansluiting van de extension controleren! Er is een hoogteverschil. Met name aan de re kant, vanaf het voeteneinde van de tafel gezien",-,14/03/2016,0
,Acuut,versnellerkop,Linac4,JGS,filter locked,-,10/03/2016,0
,Acuut,XVI,Linac1,JGS,generator stuk,-,10/03/2016,0
,,ConeBeam_arm,,,,,,
,Acuut,Tafel,Linac3,INV,Table clutch melding na epi correctie; tafel moet dan binnen verplaatst worden en teruggezet worden met reposition knop. (Al meerdere keren voorgekomen afgelopen weken).,-,09/03/2016,0
,In Pauze,XVI,Linac1,GEE,XVI paneel schuift in stappen van S naar M en van M naar S. Dit was niet zo. Dit kost tijd,In onderzoek.,23/02/2016,0
,,ConeBeam_arm,,,,,,
,NietAcuut,Theraview,Linac2,TOL,Streep verticaal door epi beelden in theraview,-,16/02/2016,0
,,EPID,,,,,,
,Acuut,XVI,Linac1,AVN,XVI KV enable dropped 2* vanmorgen,In onderzoek. Meerdere onderdelen al vervangen maar probleem is er nog. Dit is door gezet naar Elekta in crawley.,15/02/2016,1
,Acuut,ConeBeam_arm,Linac4,PDB,Bij het uitschuiven van de source arm van de CB hoor je geen klik meer.,-,08/02/2016,0
,NietAcuut,TCSA,Linac2,EVB,TCSA heeft last van overshoot bij positionering,Actie bij volgend onderhoud.,01/02/2016,0
,NietAcuut,Theraview,Linac2,ANB,F8 functie Theraview werkt niet goed,-,26/01/2016,0
,Acuut,Theraview,Linac1,GEE,Verticale (witte) streep door epi beeld (soms).,-,21/01/2016,0
,Acuut,Versneller,Linac3,JGS,HT CB ligt eruit,-,20/01/2016,0
,Acuut,Theraview,Linac3,INB,TSCA verschuiving vloog eruit bij een online verplaatsing.,-,20/01/2016,0
,,TCSA,,,,,,
,Preventief,versnellerkop,Linac1,MOK,"regelmatig blijf Y mlc hangen, kan verholpen worden door een reset",-,20/01/2016,0
,,Versneller,,,,,,
,Acuut,Versneller,Linac2,AVN,HT con K (3*) en een reset req/ termin fault,-,18/01/2016,0
,Acuut,Tafel,Linac4,PDB,Tafelrotatie gaat niet verder dan 85º met de knoppen. Daarna los gezet en verder gedraaid. Erg zwaar. De rotaie naar 270º geeft geen problemen.,-,05/01/2016,0
,NietAcuut,Versneller,Linac1,HPW,MLC reset,-,22/12/2015,0
,,versnellerkop,,,,,,
,Acuut,Versneller,Linac4,JGS,"Communicatiefout tussen xvi computer,generator en versneller",-,18/12/2015,0
,,XVI,,,,,,
,,ConeBeam_arm,,,,,,
,Acuut,versnellerkop,Linac1,JGS,Rammeltje in de kop,-,18/12/2015,0
,NietAcuut,Iview,Linac3,GEE,Blokken in epi beelden.,-,14/12/2015,0
,,Theraview,,,,,,
,,EPID,,,,,,
,Acuut,Iview,Linac3,MAJ,Het epi-paneel moet gekalibreerd worden. Op de epi`s hebben we last van een blokkerig patroon.,-,11/12/2015,0
,,Theraview,,,,,,
,,EPID,,,,,,
,NietAcuut,TCSA,Linac3,PDB,Bij een patiënt de TCSA verplaatsing in 3 richtingen 1 mm er naast. Dit al een paar keer eerder gezien (in 2 richtingen). De huidige patiënt alle verplaatsingen excact!!!,-,10/12/2015,0
,Acuut,Versneller,Linac1,HDV,hump error bij IMRT,-,09/12/2015,0
,Acuut,Overig,Selectron LDR,TEST,Storing met: Overig,,03/12/2015,0
,Acuut,Overig,Linac3,AVN,noodlamp naast stoplicht is stuk,-,24/11/2015,0
,Acuut,Overig,Linac3,AVN,groene lampje van het stoplicht doet het niet!!,-,24/11/2015,0
,Acuut,Versneller,Linac1,PDB,5 x dose rate mon Te vroeg afgeslagen. Reset Required. IMRT 6 MV,-,24/11/2015,0
,Acuut,XVI,Linac1,PDB,"XVI: Automated Linac ASU 1 XVI opnieuw opgestart vervolgens: KV offset callibration wachten, nogmaals CB voorgezet",In onderzoek.,16/11/2015,0
,Acuut,Versneller,Linac3,JGS,Koelwaterlekkage,-,13/11/2015,0
,In Pauze,Versneller,Linac1,ANB,"Hump error, bij 70 graden (V-mat)",In onderzoek.,03/11/2015,0
,Acuut,Versneller,Linac2,INB,dose rate mon + reset,In onderzoek.,29/10/2015,0
,Acuut,Versneller,Linac2,INB,2T err + reset,In onderzoek.,29/10/2015,0
,Acuut,versnellerkop,Linac1,JGS,MLC reset required gaat er niet uit,-,23/10/2015,0
,,Versneller,,,,,,
,Acuut,Theraview,Linac3,HIZ,graag calibreren voor beeld theraview ivm blokvorming op beeld,-,19/10/2015,0
,Acuut,Incidenteel,Linac1,JGS,verlate ochtendstart agv stroomstoring ISALA,-,02/10/2015,0
,Acuut,Incidenteel,Linac2,JGS,verlate ochtendstart agv stroomstoring ISALA,-,02/10/2015,0
,Acuut,Incidenteel,Linac3,JGS,verlate ochtendstart agv stroomstoring ISALA,-,02/10/2015,0
,Acuut,Incidenteel,Linac4,JGS,verlate ochtendstart agv stroomstoring ISALA,-,02/10/2015,0
,Acuut,versnellerkop,Linac1,JGS,MLC doet het niet,-,30/09/2015,0
,In Pauze,Overig,Linac3,HHS,Batterij ? op beeldscherm (wat is dit ?) Dit mi geen storing maar wat dan wel,In onderzoek. iets niks ernstig ga er mee bezig!,24/09/2015,0
,In Pauze,versnellerkop,Linac2,gerard,20x20 tubus stuk,-,27/08/2015,0
,In Pauze,Versneller,Linac1,HED,"Af en toe (per week +/- 5x) gaat tijdens het draaien van het toestel (vanuit de bedieningsruimte) de knop van het epi paneel mee, waardoor het paneel ook inschuift. Er is een nieuw function keypad besteld.",-,27/08/2015,0
,Acuut,Overig,Linac4,JOM,extra werstation doet het nog altijd niet,die doet het gewoon! Loop maar even langs!,26/08/2015,0
,Acuut,Tafel,Linac3,gerard,Tafel bewegingen doen het niet,-,25/08/2015,0
,Lange termijn,Versneller,Linac3,MOK,Mosaiq flitst even naar windows scherm en terug. Geeft communicatie error en TCSA vliegt eruit. Voor 9:30 drie keer gebeurt. In overleg met HdL Mosaiq opnieuw opgestart. afwachten.....,In onderzoek.,21/08/2015,0
,,Mosaiq,,,,,,
,In Pauze,versnellerkop,Linac2,hdl,Opnieuw MLC/LEAF not ready errors. Linac gereboot om doorte gaan.,-,18/08/2015,0
,Acuut,KVMsysteem,Linac3,SAK,"tijdens het opstarten wil vaak het toetsenbord niet meewerken. Geeft dan steeds verkeerde karakters weer, of helemaal niet. Vanochtend 6 keer de computer opnieuw opgestart voordat ik goed was ingelogd.",-,13/08/2015,0
,Acuut,versnellerkop,Linac2,hdl,MLC not ready errors.,-,10/08/2015,0
,Acuut,Versneller,Linac1,hdl,"L1 stond vanmorgen in facility one state. Na een shutdown steeds problemen met LCD Dose, dose diff en PRF H.pwr",-,07/08/2015,0
,Acuut,Versneller,Linac1,gerard,Roomdoors 1 roomsdoors2 en ext terminate,-,06/08/2015,0
,Acuut,Overig,Linac2,gerard,"Mosaiq heeft geen verbinding met het netwerk, steeds timeout/traagheids problemen in mosaiq. Treed alleen bij linac 2 op.",-,05/08/2015,0
,,Mosaiq,,,,,,
,Preventief,XVI,Linac4,MOK,Bij opstarten/opwarmen gaf XVI melding GANTRY NODE. ik heb uiteindelijk XVI computer opnieuw opgestart.,-,05/08/2015,0
,Acuut,TCSA,Linac4,gerard,"tcsa, Vcc spanning 5.2 volt. MOet tussen 4,8 en 5.2 zijn. Dit betref de uitgangsspanning van een TCSA cpu voeding (24v elekta > 5v tcsa) IN het readout kastje. Steven cablon geeft aan dat dit bij nader inzien max 5,5 v mag zijn.",-,30/07/2015,0
,Acuut,Theraview,Linac1,gerard,memory overflow oid van Theraview computer,-,27/07/2015,0
,Acuut,versnellerkop,Linac2,gerard,leaf 9 en leaf 13 doen het niet.,-,27/07/2015,0
,Acuut,Overig,Linac1,gerard,Toetsen boarden en muizen doen het niet,-,27/07/2015,0
,Acuut,Versneller,Linac3,erik,Low water pressure.,In onderzoek. Er zit een kleine lek in het pomp systeem.,20/07/2015,0
,In Pauze,Tafel,Linac4,GDV,de moter van de iso rotatie doet het niet goed. Als de tafel uitgedraid staat en deze wil je terug draaien heeft ie er erg veel moeite mee. Eerst hele langzame beweging of eerst helemaal niet. Erger vanauit de 90 graden positie.,-,26/06/2015,0
,Acuut,Overig,Linac2,gerard,Botsing gantryarm met een bed. Gat in de kap provisorisch gefixt,-,25/06/2015,0
,Acuut,Versneller,Linac1,HED,"Hump error, bij 57 graden (VMAT)",-,10/06/2015,0
,Acuut,Versneller,Linac3,gerard,Magnetron stuk,-,10/06/2015,0
,Acuut,Theraview,Linac1,MOK,"Tijd XVI loopt achter op Theraview, daardoor geen connectie. Gerard heeft tijd Theraview handmatig aangepast",-,30/05/2015,0
,In Pauze,Tafel,Linac4,jhn,ISO rotatie loopt te zwaar,-,30/04/2015,0
,Preventief,Theraview,Linac4,hdl,knop defect op TCSA bedieningspaneel in de bedieningsruimte,In onderzoek. nieuw TCSA bedieningspaneel besteld,24/04/2015,0
,Acuut,Versneller,Linac3,SAK,beam type error/ terminated fault. Reset requiered. In Msaiq blijft 0.4 ME over om te stralen. Dit lukt vervolgens niet.,-,09/04/2015,0
,Acuut,Iview,Linac4,gerard,XVI switch stuk Iview panel stinkt,-,09/04/2015,0
,Preventief,Versneller,Linac1,MOK,hump error dagelijks bij V-mat (1 patient) op 266 graden patiënt: 0003456 1e arc,-,26/03/2015,0
,Acuut,versnellerkop,Linac2,erik,Leaf reflector not found.,Tijdelijk opgelost door het lichtveld lampje op stand 10 te zetten.,12/03/2015,0
,Lange termijn,Versneller,Linac4,MOK,Piepje in pomp: slijtage pomp,In onderzoek.,05/03/2015,0
,Acuut,Overig,Linac3,gerard,gele lijn laat los,-,04/03/2015,0
,Lange termijn,Versneller,Linac2,hdl,"gas press, is 12-2 nog gecontroleerd...",In onderzoek. 15 april 2015 met de SF6 detector van Elekta gezocht naar een lek maar niet gevonden,17/02/2015,1
,Lange termijn,XVI,Linac4,JOM,"Bij het maken van een CBCT, kort na de start geeft XVI enige keren een melding: Scan terminated: gantry rotation stopped, Note etc etc",-,17/02/2015,0
,Acuut,Tafel,Linac1,PDB,Na uitwisseling van een schedelinstelling tussen de L4 en L1 blijkt dat er een absoluut verschil in de breedte is van 9 mm!!! (Twee dgn achter elkaar),-,17/02/2015,0
,Lange termijn,Versneller,Linac3,JAH,Bij het geven van 820 ME electronen slaat het apparaat elke keer na ca. 125 ME af. Na reset kun je wel gewoon door. Inlay 16 x 8 en 9MV.,-,09/02/2015,0
,Acuut,Tafel,Linac4,HED,Rem van de isorotatie staat te los.,-,06/02/2015,0
,Acuut,Versneller,Linac2,hdl,MLC link down,-,30/01/2015,0
,Acuut,versnellerkop,Linac3,gerard,Spindel van één van de blokken stuk,-,26/01/2015,1
,Preventief,Overig,Linac2,hdl,"Isolatiebewaking Trafo 8 ging spontaan af. Geen verbruikers aangesloten op de oranje stopcontacten trafo8. Even in de gaten houden of het nog een keer gebeurd . 06-02-2015 opnieuw gebeurd, nu met storingsmelding trafo 8. aangemeld bij service bureau.",Spanning van trafo 8 gehaald. Het display in de L2 bunker staat dus nu in storing. 4 maart komt men WDC controleren.,23/01/2015,0
,Acuut,Overig,Linac4,SAK,toplaser loopt weg,-,15/01/2015,0
,Acuut,Tafel,Linac3,MOK,table clutch,-,12/01/2015,0
,Acuut,Versneller,Linac4,HED,Bij het laten zakken van de tafel na de bestraling. De laatste tijd vaak een table clutch melding.,In onderzoek.,12/01/2015,0
,,Tafel,,,,,,
,Acuut,Theraview,Linac2,MVS,"Na het maken van de EPI`s komt normaal gesproken het scherm op ""correction"" of ""no correction"". De correctie betrof meer als 3 mm, maar het correctiescherm kwam niet op. In plaats daarvan kwam het scherm voor te staan om van veld 3 een foto te gaan maken",-,30/12/2014,0
,,TCSA,,,,,,
,Acuut,Tafel,Linac1,gerard,Tafelfoutmelding,-,23/12/2014,0
,Acuut,versnellerkop,Linac3,gerard,Wedge code en shutter mon,-,19/12/2014,0
,Acuut,Versneller,Linac2,gerard,Lampje afstandsmeter stuk,-,12/12/2014,0
,Preventief,versnellerkop,Linac4,MOK,"wig bleef hangen, opgelost door diafragma te roteren",-,04/12/2014,0
,Acuut,XVI,Linac1,MVS,Laterale kV panel positie gaf een storing. XVI computer moeten herstarten,-,01/12/2014,0
,,ConeBeam_Panel,,,,,,
,Acuut,Overig,Linac2,SAK,"In de bunker gaat een alarm af, isolatiebewaking Trafokast R-NK1-8, storing transformator 8",-,01/12/2014,0
,In Pauze,TCSA,Linac1,JOM,repositioning TCSA werkt niet,-,25/11/2014,0
,,Theraview,,,,,,
,Acuut,EPID,Linac3,HIZ,"bij draaien van de gantry valt linac in storing, piepend epipaneel, gebeld",-,24/11/2014,0
,Acuut,Tafel,Linac3,gerard,Table clutch tijdens het stralen,In onderzoek.,21/11/2014,0
,Acuut,TCSA,Linac2,JOM,tijdens vmat bij 2 verschillende patienten bij ieder 2 maal reset moeten geven.,In onderzoek.,06/11/2014,0
,,LCS,,,,,,
,,Tafel,,,,,,
,Lange termijn,Versneller,Linac4,SAK,De linac wilde niet opstarten. 3 keer opnieuw in en uitgelogd. Steeds met 2 keer reset requiered. De derde poging ging het goed. Al met al wel veel tijd verloren met het opstarten. Gelukkig stond de eerste patiënt om half 9 gepland.,In onderzoek.,06/11/2014,0
,,LCS,,,,,,
,Acuut,XVI,Linac1,PDB,CBCT: autamated linac asu 2,-,03/11/2014,0
,Lange termijn,Theraview,Linac1,INV,Kwaliteit EPI beelden soms niet mooi; `blokkerig`.,-,29/10/2014,0
,,Iview,,,,,,
,In Pauze,versnellerkop,Linac1,MOK,"tijdens stralen reset required met melding ""MLC`s not ready"" al 6 x vandaag (tot 13:30 uur)",-,29/10/2014,0
,,Versneller,,,,,,
,Acuut,Versneller,Linac2,INB,Segment ID + reset required,-,22/10/2014,0
,,Mosaiq,,,,,,
,Acuut,Overig,Linac3,SAK,geen camerabeeld,-,20/10/2014,0
,Acuut,KVMsysteem,Linac2,SAK,"beeldscherm binnen hapert, beeldscherm in bedieningsruimte is deels zwart.",-,20/10/2014,0
,Acuut,Tafel,Linac3,HED,Rem van kolomrotatie niet goed. Tafel te gemakkelijk door de rem te drukken.,-,17/10/2014,1
,Preventief,Software,Linac1,HIZ,"Dit wil ik graag melden: bij mw Brathhuhn al aantal keren en nu ook weer terminationfault bij 204 ME bij een hoek ergens tussen 0 en 90 graden, reset required",In onderzoek.,10/10/2014,0
,,Overig,,,,,,
,,Versneller,,,,,,
,,Mosaiq,,,,,,
,Acuut,Versneller,Linac1,MOK,Gaspress,-,02/10/2014,0
,In Pauze,Iview,Linac1,PDB,Op de epi gemaakt op 90º beeld zich een witte lijn af in verticale richting. Midden in het beeld.,-,02/10/2014,0
,,Theraview,,,,,,
,,EPID,,,,,,
,Acuut,Theraview,Linac2,MKO,`Dambord` op EPI-beelden. Erg lastig bij het matchen van longen.,-,29/09/2014,0
,,Iview,,,,,,
,,EPID,,,,,,
,Acuut,XVI,Linac1,MVS,22-9 CBCT slaat af en komt met melding over de generator. Opnieuw naar beginpositie draaien om te starten. Bij 1 patiënt 3 x gebeurd. Schatting: gisteren ongeveer 25 keer gebeurd. Vandaag begonnen met gantry 180 i.p.v. 25 of 335. Dit hielp wel,-,23/09/2014,0
,,ConeBeam_arm,,,,,,
,Lange termijn,Mosaiq,Linac1,MVS,"Na matchen van CBCT en verplaatsen, lukt het niet om het bestralingsveld voor te zetten in mosaiq. Komt met melding. (not able to setup comments enz. 23-9 rond 15:50",In onderzoek.,23/09/2014,0
,Acuut,versnellerkop,Linac4,AVN,Wig wil er niet meer uit,-,22/09/2014,0
,Acuut,Versneller,Linac2,erik,Dose Diff D/rate 2 value was 225+/-5,-,11/09/2014,0
,Acuut,XVI,Linac1,MKO,"storing XVI, generator overloads",Afspraak met leverancier staat.,29/08/2014,0
,,ConeBeam_arm,,,,,,
,Acuut,versnellerkop,Linac1,MOK,Storing: MLC Link (verholpen door GS,-,27/08/2014,0
,,Versneller,,,,,,
,Acuut,Iview,Linac1,MVS,dikke witte verticale streep door het EPI beeld.,Afspraak met leverancier staat.,22/08/2014,0
,,Theraview,,,,,,
,,EPID,,,,,,
,Acuut,Versneller,Linac1,BBC,2R ERROR (bij opstarten),-,11/08/2014,0
,Acuut,Tafel,Linac4,BBC,"Isocentrische tafelrotatie gaat erg licht, hij schiet vaak per ongeluk uit de 0 graden.",-,04/08/2014,0
,Acuut,versnellerkop,Linac1,gerard,Leafs not ready,-,01/08/2014,0
