,Urgentie,Type,Machine,User,Storingsinfo,Status,Meldtijd,Lev.
,Acuut,Tafel,Linac3,gerard,Weer fout met de TCSA 23-7 was het LCU board vervangen. Fout zit niet in de TSCA maar in de uitlezing van de laterale potmeter,-,25/07/2014,0
,Acuut,Tafel,Linac3,AVN,"Na overschuiven patient op tafel vanuit bed, begint de versneller/tafel te piepen. Bij beweging van de tafel stopt het piepen. Maar bij geen beweging gaat het piepen weer door. Plotseling houd het piepen ook weer op en kunnen we door.",-,21/07/2014,0
,Lange termijn,Theraview,Linac1,MVS,TCSA schiet nog steeds heen en weer tussen 2 waarden.,-,14/07/2014,0
,,TCSA,,,,,,
,Preventief,Overig,Linac1,hdl,koelwater van het L1 subsysteem was te koud. Hevige condens en lekkage op de linac koelleidingen. Henk Drijfhout melde dat de uitlezing van het koelsysteem niet klopte waardoor er te koud geregeld werd. Icm de hoge luchtvochtigheid deze dagen leverd da,-,11/07/2014,0
,Preventief,XVI,Linac4,PDB,Na het maken van een CBCT maakt de buis na die tijd soms het geluid van een zaagmachine. Geluid is tot aan de kleedkamers te horen.,In onderzoek.,10/07/2014,0
,,ConeBeam_arm,,,,,,
,Preventief,ConeBeam_Panel,Linac1,hdl,"kV panel loopt lateraal stroef (maakt droog schurend geluid) ""bromtoon"" volgens CN :p",-,08/07/2014,0
,Acuut,TCSA,Linac3,henry,uitvoering TCSA gaat langzaam en haperig en laatste mm gaat steeds heen en weer,-,08/07/2014,0
,Acuut,Overig,Linac1,MVS,handmatig de collimator draaien aan de gantry werkt niet,-,07/07/2014,0
,Acuut,TCSA,Linac3,AVN,TCSA hapert op de laatste mm!!! Duurt lang voordat hij de juiste verplaatsing heeft!!,-,07/07/2014,0
,Acuut,Overig,Linac4,jhn,"servertijd veranderd vergeleken met die van de computer. Hierdoor was er geen connectie meer, waardoor theraview het niet deed.",-,07/07/2014,0
,Acuut,versnellerkop,Linac1,gerard,Tijdens flatnesscontrole y1 mlc not ready,-,26/06/2014,0
,Acuut,Tafel,Linac4,JEK,"table clutch, vervolgens bij verschuiving met tcsa (na maken van de epis) bij laterale tafelverschuiving springt de tcsa eruit.",In onderzoek. 16-7 is de Tafel kabel vervangen,24/06/2014,0
,Acuut,Versneller,Linac3,gerard,Er lekt water uit de machine. Nadat de machine uit heeft gestaan. (Stroomstoring),-,10/06/2014,0
,Acuut,versnellerkop,Linac1,erik,fine pot (service mode: Y1) storing,-,22/05/2014,0
,Acuut,LCS,Linac4,erik,"Linac accepteerde geen setupgegevens van mosaiq vanwege een XVI inhibit. Na XVI herstart gaf eyeguide een melding, en theraview gaf aan dat de versie van de xvi connector niet overeen kwam.",-,21/05/2014,0
,,Software,,,,,,
,,Incidenteel,,,,,,
,,Theraview,,,,,,
,,XVI,,,,,,
,Lange termijn,Versneller,Linac4,henry,"bij v-mat 3x terminiation fault, 2x dose mon en 1x hump error",-,12/05/2014,0
,Acuut,Versneller,Linac2,AVN,gas press,-,12/05/2014,0
,Acuut,Versneller,Linac3,gerard,Thumbweel B side stuk,-,09/05/2014,0
,Acuut,Theraview,Linac1,gerard,Iview paneel piept na het inklappen. Panel kan wel gewoon gebruikt worden.,-,01/05/2014,0
,,TCSA,,,,,,
,,Iview,,,,,,
,Acuut,KVMsysteem,Linac2,gerard,3 monitoren doen het niet. de service monitor en 2 monitoren naast de versneller binnen.,-,30/04/2014,0
,Acuut,versnellerkop,Linac1,gerard,Fine potmeter Y1 (service) stuk,-,24/04/2014,0
,Acuut,Versneller,Linac3,gerard,Magnetron stuk,-,23/04/2014,0
,Acuut,Tafel,Linac4,gerard,Weer probleem met de laterale tafel beweging.,onderdeel is binnen,18/04/2014,0
,Acuut,Versneller,Linac2,gerard,Gas press,-,15/04/2014,0
,Acuut,TCSA,Linac1,erik,TCSA calibration file checksum error ontstaan door tegelijk 2x tcsa te starten.,Opgelost en leverancier ingelicht,14/04/2014,0
,Lange termijn,Versneller,Linac3,HDV,Bij uitvoeren TCSA blijft de hoogte (z) erg lang `tikken` (hij pakt dus niet meteen de waarde die het moet zijn).,-,11/04/2014,0
,,TCSA,,,,,,
,Acuut,LCS,Linac1,MVS,Toestel is uitgevallen UPS van de LCS vervangen of zoiets,-,08/04/2014,0
,,Overig,,,,,,
,,Incidenteel,,,,,,
,Acuut,Overig,Linac4,AVN,versneller staat uit voor de ochtendcontrole.,opstarten,31/03/2014,0
,Acuut,Iview,Linac2,HED,Bij het opstarten meerdere keren een table clutch foutmelding. De touchgard was moeilijk aan het doen.,-,24/03/2014,0
,,EPID,,,,,,
,Acuut,Versneller,Linac2,INB,communication error,niet reproduceerbaar,19/03/2014,0
,,Mosaiq,,,,,,
,Acuut,Versneller,Linac4,gerard,"Low water pressure, dinsdag ook al",-,12/03/2014,0
,Acuut,XVI,Linac1,gerard,XVI fault 5,-,12/03/2014,0
,Acuut,Tafel,Linac2,PDB,Bij een tafelrotatie is de uitlezing op de grondplaat niet gelijk met die in mosaiq. Er is ook een verschil tussen de TCSA uitlezing en mosaiq. Wat moet je aanhouden?,-,27/02/2014,0
,,TCSA,,,,,,
,,Mosaiq,,,,,,
,Lange termijn,Overig,Linac2,PDB,Het valt ons op dat bij schedel instellingen de tafelwaarde in de hoogte 4 mm verschilt met de waarde van de L1. Hoe kan dit?,In onderzoek.,27/02/2014,0
,Acuut,Iview,Linac4,MVS,harde geluiden bij ronddraaien gantry. Patiënten maken er ook opmerkingen over,-,27/02/2014,0
,,EPID,,,,,,
,In Pauze,Overig,Linac4,MVS,kopcamera valt uit bij draaien naar 180 graden. Vooral CCW,-,27/02/2014,0
,Acuut,Overig,SIM 1,SBK,"Lasers oke, veldgrenzen ernaast +- 2 mm",-,27/02/2014,0
,In Pauze,Mosaiq,Linac2,HHS,mosaiq loopt vast na approve aangeklikt te hebben 2x bij treatment. Afsluiten (geen moeizaam) en opnieuw beginnen,In onderzoek.,21/02/2014,0
,Preventief,Overig,Linac2,JAH,Headstep hangt door. Als de zijkruizen kloppen dan zit je frontaal niet goed.,In onderzoek.,19/02/2014,0
,Acuut,Mosaiq,Linac3,HHS,Mosaiq error report : mosaiq crasht tweede keer vandaag,-,29/01/2014,0
,In Pauze,Overig,Linac2,MAS,Storing camarebeeld.,-,29/01/2014,0
,In Pauze,Versneller,Linac3,MOK,Wieltje rotatie gantry handheld rechts doet het niet (soms wel),-,28/01/2014,0
,Acuut,Versneller,Linac2,AVN,Versneller valt uit. Control System Connection Faillure,-,27/01/2014,0
,Acuut,Tafel,Linac4,JOM,"3 x reset gegeven, tafelbeweging wilde niet meer",-,10/01/2014,0
,Preventief,TCSA,Linac2,SAK,"Theraview start niet goed op (leeg tcsa scherm komt voor te staan), eerst exit en dan opnieuw opstarten. dan doet hij het wel. 3e keer deze week.",In onderzoek.,09/01/2014,0
,,Theraview,,,,,,
,Acuut,Tafel,Linac4,JOM,al een paar keer een reset moeten geven tijdens het draaien van de gantry en het laten zakken van de tafel na het laatste bestralingsveld en de patient van tafel moet.,In onderzoek.,06/01/2014,0
,,Versneller,,,,,,
,Acuut,Versneller,Linac3,MOK,low water pressure,-,09/12/2013,0
,Acuut,Overig,Linac4,PDB,Het XVI paneel kraakt/tikt tijdens het draaien van 90º naar 180º.,-,06/12/2013,0
,,Versneller,,,,,,
,Acuut,Overig,Linac4,PDB,De lat epi geeft steeds vaker een beeld met stroostraling. Geen scherpe veldgrenzen. Soms is het beeld voor de rest geheel gevuld met grijze strepen.,-,05/12/2013,0
,Acuut,versnellerkop,Linac1,MKO,Toestel slaat af door Wedge Code bij VMAT,-,02/12/2013,0
,Acuut,Versneller,Linac1,HHS,Downtime 7 min Versneller gaat acuut uit,-,15/11/2013,0
,Acuut,Overig,Linac1,MOK,3 hump error bij vmat Henri heeft gekeken,-,13/11/2013,0
,Acuut,Incidenteel,Linac1,LLB,Check fail Ht1,niet reproduceerbaar,11/11/2013,0
,Acuut,Versneller,Linac1,LLB,filter van XVI paneel wordt niet gezien door computer.,-,04/11/2013,0
,,XVI,,,,,,
,Acuut,Iview,Linac1,HED,Meerdere strepen op het EPI plaatje,-,01/11/2013,0
,Preventief,versnellerkop,Linac1,HED,pot offset Y1,Actie bij volgend onderhoud.,01/11/2013,0
,Acuut,versnellerkop,Linac1,HDV,Fine pot offset Y1,-,24/10/2013,0
,,Incidenteel,,,,,,
,Acuut,Mosaiq,Linac1,HDV,Communication failure. Versneller uit na laden bestralingsveld. Bleef hangen op MLC.,-,24/10/2013,0
,,Versneller,,,,,,
,In Pauze,Iview,Linac1,MAL,Strepen op de EPI plaatjes. Willen jullie de EPI plaat kalibreren s.v.p.,-,24/10/2013,0
,Acuut,Incidenteel,Linac1,HDV,9.30-11.45 (netwerk deels uitgevallen),-,22/10/2013,0
,Acuut,Versneller,Linac4,MVS,"kabels niet goed opgerold, daardoor andere kabels losgetrokken",-,22/10/2013,0
,Lange termijn,versnellerkop,Linac4,MVS,scatt chk,-,21/10/2013,0
,Acuut,Theraview,Linac4,PDB,Bij een online epi procedure wordt het tweede veld niet door theraview herkend! Veldnaam te lang???,-,21/10/2013,0
,In Pauze,Overig,Linac1,HPW,Het 40 x 20 cm vel. Het veld komt niet overeen.,-,15/10/2013,0
,Acuut,versnellerkop,Linac4,MVS,scatt chk,-,14/10/2013,0
,Acuut,versnellerkop,Linac4,PDB,scatt chk na 21 ME gantry hoek 180 en coll.hoek 0 oplossing:diafragma even gedraaid,-,14/10/2013,0
,Acuut,Iview,Linac3,MAS,"Foutmelding in iview. Als deze melding voorstaat en je ziet het niet, wordt er geen plaatje gemaakt. De melding is al vaker voorgekomen. Print screen staat op bureaublad onder naam ""foutmelding iview""",-,17/09/2013,0
,Acuut,Tafel,Linac4,MAS,Table Clutch,-,17/09/2013,0
,Lange termijn,Overig,Linac4,MOK,"Kunnen jullie even naar de intercom kijken, deze staat vrij zacht voor de inkomende stemmen. Je kunt hem in de bedieningsruimte wel harder zetten maar de veroorzaakt erg veel ruis.",-,17/09/2013,0
,Acuut,Versneller,Linac2,GDV,reset required bij eerste veld instalen,opstart verschijnsel,11/09/2013,0
,Acuut,Overig,Linac2,SAK,"output voor 10 mv komt niet binnen de gewenste waardes. 3 keer gestraald, steeds is de output 0.928",-,26/08/2013,0
,Acuut,Versneller,Linac2,HED,Data echo + Head Type Unknwon (Helmich op toestel geweest) Toestel herstart!,toestel reboot. Bij herhaling kabels checken,23/08/2013,0
,,versnellerkop,,,,,,
,In Pauze,Overig,SIM 1,CHT,"Optie wires en shutters tegelijk aan, gaan alleen de shutters verschuiven en voorheen ging wires ook mee schuiven.",-,19/08/2013,0
,Acuut,Versneller,Linac1,BBC,"Dose Rate Mon bij VMAT, 63graden.",-,15/08/2013,0
,Preventief,Versneller,Linac2,HED,Error 2R op 110 graden.,-,14/08/2013,0
,Acuut,Theraview,Linac1,GEJ,"In XVI de melding automatic asu 2, hierdoor een gantrystop in de linac, geen startmogelijkheid. Oplossing: theraview uitdoen en daarna vrijgave.",-,01/08/2013,0
,Acuut,Versneller,Linac2,THK,"Gantry problemen, kan niet meer draaien. Toestel halve dag eruit.",-,24/07/2013,0
,Preventief,versnellerkop,Linac3,AND,y1 leaf fail. reset req,-,18/07/2013,0
,Acuut,Versneller,Linac2,THK,Dose rate mon ongeveer 10x,-,04/07/2013,0
,Acuut,versnellerkop,Linac3,gerard,Foutmelding: Link status 1) slagen pot L1 MLC link,-,19/06/2013,0
,,Versneller,,,,,,
,Acuut,versnellerkop,Linac2,gerard,Lost leaf,-,14/06/2013,0
,Acuut,TCSA,Linac1,gerard,TCSA stuk,-,14/06/2013,0
,Acuut,Tafel,Linac2,gerard,Table Clutch,-,12/06/2013,1
,Acuut,Tafel,Linac2,gerard,Tafel kan niet omhoog en naar beneden.,-,11/06/2013,0
,Acuut,Mosaiq,Linac2,IBO,iCom client disconnected,-,29/05/2013,0
,,LCS,,,,,,
,Lange termijn,Versneller,Linac3,MAL,De gantry piept en kraakt als hij draait.,-,13/05/2013,0
,Acuut,Versneller,Linac1,IBO,Machine interface error + reset required,-,08/05/2013,0
,,LCS,,,,,,
,Lange termijn,Mosaiq,Linac2,MKA,Mosaiq crasht komt op met BUG report,-,28/04/2013,0
,,Incidenteel,,,,,,
,,Software,,,,,,
,Acuut,Theraview,Linac1,WVD,"Na sagging correction bij online epi, patient helemaal verdwenen uit Theraview. Alles opnieuw moeten doorsturen en intekenen.",-,18/04/2013,0
,Acuut,versnellerkop,Linac2,HHS,Leaflimit switch incl downtijd vanmorgen zelfde storing,-,28/03/2013,0
,Preventief,XVI,Linac1,JEK,"xvi paneel geeft op positie S geen contact, geeft niet vrij voor start",-,21/03/2013,0
,Acuut,Versneller,Linac3,IBO,2T Err + reset required,-,21/03/2013,0
,Acuut,Versneller,Linac2,BBC,"3 x TERMINATED FAULT, bij 1 patiënt. Da`s niet zo mooi, nee, dat is het zeker niet. Groet",-,13/03/2013,0
,Acuut,Overig,Linac3,THK,"de camera`s in de ruimte doen het niet, alleen de kopcamera doet het.",-,12/03/2013,0
,Acuut,Overig,Linac2,AVN,reset required,-,08/03/2013,0
,Acuut,LCS,Linac2,BBC,Terminated fault. In rood.,-,28/02/2013,0
,Lange termijn,Overig,Linac1,MAL,Kopcamera knippert en valt soms weg,-,27/02/2013,0
,Acuut,Versneller,Linac2,PDB,2R error,-,21/02/2013,0
,Acuut,,Linac2,GVR,lage laser loopt lateraal iets weg bij het zakken van hoge naar lage laser,-,20/02/2013,0
,Acuut,,Linac3,MAS,Na het uitvoeren van de TCSA `vergeet` de computer dat hij TCSA heeft uitgevoerd en zet de waarden terug op de stand voordat je TCSA uitvoerd.,-,07/02/2013,0
,Acuut,,Linac1,MKO,CBCT storing --> iso/kolomrotatie,-,29/01/2013,0
,Acuut,Versneller,Linac2,PDB,"gas press 2 x, reset required, terminated fault systeem opnieuw opstarten",-,25/01/2013,0
,Acuut,Versneller,Linac3,THK,versneller gaat helemaal uit tijdens intstralen.,-,24/01/2013,0
,Acuut,,Linac3,THK,toestel wou niet aan. Reboot gedaan.,-,18/01/2013,0
,In Pauze,,Linac1,JEK,Knop tafelrotatie tafelbediening 90 graden kant blijft hangen,-,17/01/2013,0
,Acuut,,Linac2,GHJ,machine communication error en toen this setup is not valid for this machine en toen reset required en toen stralen,-,10/01/2013,0
,Acuut,,Linac 4 Oud (105855),THK,3x voorgevallen mlc`s blijven hangen tijdens best. Wanneer je dan een eerst een ander veld laat dan doet hij het weer goed.,-,10/01/2013,0
,Acuut,LCS,Linac2,INN,iCom disconnected,-,27/12/2012,0
,Acuut,,Linac 4 Oud (105855),MAL,Weer 4 keer moeten reseten vanochtende met instralen door low dose mon geeft steeds 1 me,-,17/12/2012,0
,Lange termijn,,Linac1,INV,Bij mw. Weultjes - Greve (linac 1 patiënt) is na de stereotactische longbestraling 2 keer de controle Cone Beam CT na de bestraling mislukt omdat de beelden niet te beoordelen zijn (op 12-12-12 en 14-12-12). Komt dit door het hoge aantal ME`s (+/- 3000),-,14/12/2012,0
,Acuut,LCS,Linac3,AVN,icom client deed het niet meer,-,14/12/2012,0
,Acuut,Versneller,Linac2,THK,Kan niet instralen Vac Targ melding.,-,11/12/2012,0
,Preventief,Tafel,Linac1,WVD,Tafel gaat moeizaam omhoog m.b.v. tafelbediening bij 2 patienten die 130 kg wegen. Tafel begint dan te stotteren....,-,10/12/2012,0
,Acuut,,Linac2,SAK,VAC Targ,-,10/12/2012,0
,Acuut,,Linac 4 Oud (105855),MAL,Vanochtend tijdens het opstarten wel 6 keer een reset moeten geven. Steeds na 1 a 2 ME.,-,10/12/2012,0
,Acuut,,Linac 4 Oud (105855),THK,TCSA verplaatsing werkt niet (de groene knop blijft knipperen. Storingsnr gebeld. Deze heeft een reset gedaan.,-,06/12/2012,0
,Lange termijn,,Linac2,HHS,"Ochtendcheck: Slaat af tijdens instralen veld 1 (3x). Maandag ook, waarna eerst 10 mv is gestraald. Daarna geen problemen. MOK/JOK",-,21/11/2012,0
,Lange termijn,Versneller,Linac1,erik,bonk geluid bij het draaien van de gantry cww.,Gantrydrum moet weer ingevet worden,13/11/2012,0
,Acuut,,SIM 1,HDV,"Regelmatig doet computer 01.10095 het niet, na een paar keer opnieuw opstarten doet de computer het wel weer.",-,13/11/2012,0
,Acuut,Tafel,Linac2,THK,table clutch gaat niet weg.,In onderzoek.,07/11/2012,0
,,Software,,,,,,
,Acuut,,Linac 4 Oud (105855),JOM,reset 2 x,-,11/10/2012,0
,Acuut,Versneller,Linac1,IBO,Hump err + reset required,opstart verschijnsel,08/10/2012,0
,Acuut,,Linac 4 Oud (105855),JOM,verticale laser aan 90º kant bij lage laserinstelling is zeer zwak!,-,05/10/2012,0
,Preventief,,Linac2,JEK,Na botsing tafel en epi panel: IVIEW geeft Database code 4 3865 from Intersolv ODBCd base driver. Epiplaatje wel gelukt.,-,04/10/2012,0
,Acuut,,Linac2,ANR,"communicatie error, frequent probleem",Bellen als voorkomt,28/09/2012,0
,Acuut,Mosaiq,Linac3,THK,tcsa verschuiving staat niet automatisch voor bij het kiezen van de patiënt. Handmatig tcsa doorsturen lukt dan wel. +/- 5 x vandaag.,-,26/09/2012,0
,,TCSA,,,,,,
,Acuut,,Linac 4 Oud (105855),GVR,lampje in de kop van de linac moest vervangen worden,-,26/09/2012,0
,Acuut,Versneller,Linac3,THK,"Linac stond uit. Gisteren zelf op log off gezet, dus dat is het niet.",-,26/09/2012,0
,Acuut,,Linac3,HIZ,reset required,-,24/09/2012,0
,Acuut,,Linac3,THK,afstandsmeter is defect.,-,04/09/2012,0
,In Pauze,,Linac 4 Oud (105855),JOM,I-View-paneel geeft weer EPI-plaatjes met veel strepen.,Afspraak met leverancier staat. Jan schokker van elekta komt er deze week naar kijken,21/08/2012,0
,Acuut,,Linac 4 Oud (105855),GVR,reset required 4 maal bij instralen,opstart verschijnsel,01/08/2012,0
,Acuut,Versneller,Linac1,MAS,5x reset required bij opstarten van de versneller,-,30/07/2012,0
,In Pauze,,Linac 4 Oud (105855),JOM,"Epi`s vertonen weer veel strepen, paneel calibreren?",-,27/07/2012,0
,Acuut,,Linac3,PDB,iCom client disconnected,-,26/07/2012,0
,Acuut,,Linac3,THK,iview-paneel wil niet uitklappen. Stond vanmorgen uitgeklapt toen even ingeklapt vervolgens wil hij niet meer uitklappen.,moet je ook ni doen! Epi paneel inklappen aan het einde van de dag!,24/07/2012,0
,Acuut,,Linac 4 Oud (105855),JEK,"lampje ""veld"" stuk",-,23/07/2012,0
,Acuut,,Linac3,THK,iview-paneel wil niet uitklappen.,-,19/07/2012,0
,Lange termijn,,SIM 1,CHT,Als je tafel met load omhoog wil doen stopt `ie er heel vaak mee en moet je de knop meerdere keren opnieuw indrukken.,-,17/07/2012,0
,Acuut,,Linac2,IBO,Dose rate mon + reset required,opstart verschijnsel,17/07/2012,0
,Acuut,Tafel,Linac2,JEK,table clutch,-,16/07/2012,0
,Acuut,Mosaiq,Linac2,JEK,"mosaiq is traag, duurt erg lang voordat volgende veld geladen wordt!",-,16/07/2012,0
,Acuut,,SIM 1,THK,lat tafelbeweging loopt een beetje door. Misschien bij volgend onderhoud even aanpassen.,Afspraak met leverancier Bert ligt het voor aan elektaAfspraak met leverancier staat.,13/07/2012,0
,Acuut,,Linac3,THK,"theraview ligt ook hier eruit, dezelfde melding als op de Linac 2. Too large difference between client/server date/time! Please contact theraview...",-,13/07/2012,0
,Acuut,,Linac2,THK,theraview geeft de volgende melding: too large difference between client/server data/time! Please contact theraview.....,-,13/07/2012,0
,Acuut,,Linac2,THK,Linac stond nog aan na onderhoud.,-,11/07/2012,0
,Acuut,,Linac2,THK,GAZ-PRES. Henry heeft de storing verholpen.,-,10/07/2012,0
,Acuut,,Linac 4 Oud (105855),SBK,Tafelverschuiving bij online correctie kan niet worden uitgevoerd door storing in Theraview. Tafel kon wel handmatig worden verschoven.,-,06/07/2012,0
,Acuut,Theraview,Linac 4 Oud (105855),PDB,Sinds 21/6 is Theraview traag wanneer je de patiënt wilt openen.,Virusscanner is uitgezet en Isala ICT gaat remote op theraview server scannen.,21/06/2012,0
,,TCSA,,,,,,
,Acuut,,Linac2,IBO,2x reset bij instralen,opstart verschijnsel,07/06/2012,0
,In Pauze,,Linac2,MAS,Geregeld reset required,-,06/06/2012,0
,Acuut,,Linac2,IBO,"Output te laag bij instralen: 0,928 bij 10MV",-,05/06/2012,0
,Acuut,Versneller,Linac2,EBO,HT interlock RHB en interlock RHB,opgelost,24/05/2012,0
,Acuut,,Linac3,THK,"De muis van de sequenser deed het niet, opnieuw opgestart.",-,22/05/2012,0
,Acuut,,Linac2,THK,theraview is niet beschikbaar,-,22/05/2012,0
,Acuut,versnellerkop,Linac3,MKA,maandag 21 mei 6x uitval versneller.,-,21/05/2012,0
,,Versneller,,,,,,
,Acuut,,systeem ww,THK,versneller wordt niet vrijgegeven. sequenser lijkt geen verbinding te hebben. Wanneer ik doorklik bij deze melding kan ik wel in mosaiq. Wel de checks gedaan nog niet ingestraald.,-,18/05/2012,0
,Acuut,,Linac3,MAS,Dose diff + reset,-,09/05/2012,0
,Acuut,,Linac3,PDB,"Na 0,5 MU er uit vanwege gaspress. Na een reset door gegaan. Het nummer 5322 niet bereikbaar. Bij de volgende patient al vanaf het begin een gaspress en is het nummer 5322 wel bereikbaar.",-,26/04/2012,0
,Acuut,,Linac 4 Oud (105855),GVR,2 keer reset required bij opstarten,opstart verschijnsel,10/04/2012,0
,Preventief,,Linac 4 Oud (105855),JEK,"Van diverse patienten de melding dat de linac 4 bij het draaien van de gantry erg kraakt, piept enz. Met name aan de 270 kant",-,05/04/2012,0
,Acuut,,Linac3,IBO,Low dose mon + reset required bij instralen,opstart verschijnsel,05/04/2012,0
,Preventief,,Linac1,REH,Er mist aan de ganty 270 (A kant) een stukje van het tafelblad af. Voor de veiligheid van patiënten en collega`s is het beschadigde deel van de tafel met plakband afgeplakt.,-,04/04/2012,0
,Acuut,,Linac1,WVD,"Bij online-epi: Nadat de verschuivingen zijn uitgevoerd, na de online epi, worden niet alle waardes groen, de bovendste en onderste blijven rood, terwijl de verschuivingen goed zijn uitgevoerd. Afgesloten met close, we kodnen daarna gewoon verder stral",-,29/03/2012,0
,Acuut,,Linac1,JEK,"spontaan interrupted, mlc segment mismatch. Terminated en reset gegeven.",-,29/03/2012,0
,Lange termijn,,Linac1,HDV,meerdere malen per dag terminated fault/reset required,-,29/03/2012,0
,Acuut,,Linac1,JEK,"diverse keren `mlc`s niet goed geladen in veld. Als `kantelen"" langwerpig veld. Soms herstelt het zich vanzelf, soms moet het bestralingsveld afgesloten en opnieuw gekozen worden.",-,27/03/2012,0
,Acuut,,Linac1,INV,Fine Pot offset X1,-,26/03/2012,0
,Acuut,,SIM 1,MKV,Shutters worden niet automatisch dichtgezet binnen de BV bij doorlichting.,-,16/03/2012,0
,Acuut,,Linac 4 Oud (105855),GVR,2x reset required tijdens instralen,opstart verschijnsel,14/03/2012,0
,Acuut,,Linac3,AVN,Laterale verschuiving met TSCA `schiet` door. Daardoor wordt handmatig verschoven. Theraview uitgezet,-,06/03/2012,0
,Lange termijn,,Linac1,BBC,Toetsenbord werkt niet. Reset gegeven in verdeelkastje DOOR REMCO.,-,28/02/2012,0
,Lange termijn,,Linac1,BBC,Gantry camera stoort bij 222 graden.,-,28/02/2012,0
,Acuut,,Linac 4 Oud (105855),GVR,dose diff met reset required,-,15/02/2012,0
,Acuut,,Linac3,AVN,facility 1 state,-,14/02/2012,0
,Acuut,,Linac3,MSL,slechte kwaliteit EPI-plaatjes (blokken in beeld) callibreren?,-,08/02/2012,0
,Acuut,,Linac1,BBC,"""FINE POT OFFSET Y2"" bij Hr. Looijen (0275202) Vind alleen plaats bij veld: 02ADA, LI 94 Vreemd.......",-,03/02/2012,0
,Acuut,,Linac3,THK,Te lage output,-,03/02/2012,0
,Acuut,,Linac1,erik,Gas Pressure.,-,30/01/2012,0
,Preventief,,Linac 4 Oud (105855),MKA,bij opstarten 3x reset ivm low dose mon,-,30/01/2012,0
,Acuut,,Linac 4 Oud (105855),MSL,balk gaat erg zwaar,-,25/01/2012,0
,Acuut,,Linac3,AVN,"Vanochtend stonden de timers er weer op. Omdat de tijd niet terug liep, heb ik de versneller uit- en weer aangezet.",-,24/01/2012,0
,Acuut,,Linac 4 Oud (105855),HPW,"Epi 0 gegeven, Epi 90 klaar gezet. Niet gestraald, maar iview en theraview krijgen toch iets binnen.....",In onderzoek. iView calibratie gedaan,20/01/2012,0
,Preventief,,Linac 4 Oud (105855),MKA,"Regelmatig code filter lock, filter mon. Het is op te lossen door een ander veld te kiezen en weer terug te gaan naar het te bestralen veld.",-,19/01/2012,0
,Acuut,,Linac3,MSL,Knopje om EPI-paneel in te schuiven (op het paneel zelf) wil niet ingedrukt aan de linker kant van de gantry,-,17/01/2012,0
,Acuut,,Linac 4 Oud (105855),MKA,"Monitor theraview/iview gaf ""no signal"" kabel is vervangen, misschien print plaat???",In onderzoek.,17/01/2012,0
,Acuut,,Linac3,THK,Tijdens de checks binnen in de ruimte leek het net of de linac aan en uit ging ( een klikkend geluid ). Hierdoor deden alle bewegingen het niet meer. Even later kon dat wel weer.,-,13/01/2012,0
,Acuut,,Linac3,AVN,tijdens opstarten wel 10 keer een reset gegeven. versneller uitgezet en opnieuw opgestart.,-,09/01/2012,0
,Acuut,,Linac1,IBO,communication error tussen versneller en mosaiq,-,09/01/2012,0
,Acuut,,Linac3,PDB,Tijdens een bestralingsveld is de connectie tussen de versneller en mosaiq verbroken. Wel een juiste registratie van de ME`s.,-,06/01/2012,0
,Acuut,,Linac 4 Oud (105855),JEK,bij draaien gantry geluid alsof er een los schroefje heen en weer rolt,-,02/01/2012,0
,In Pauze,Iview,Linac 4 Oud (105855),MSL,Eerste EPI van de dag is regelmatig slecht. Beetje afhankelijk van de grootte van het EPI-veld,-,23/12/2011,0
,Acuut,,Linac1,HDV,GAS PRESSURE,-,22/12/2011,0
,Acuut,,Linac 4 Oud (105855),GVR,toplaser loopt iets weg bij 40 cm verschuiven,-,20/12/2011,0
,Acuut,,Linac3,AVN,HT C.B.,-,19/12/2011,0
,Acuut,,Linac1,IBO,"Output te laag bij opstarten 6MV: 0,979 (2e meting: 0,929) 10MV: 0,929 (2e meting: 0,928)",-,19/12/2011,0
,In Pauze,,Linac 4 Oud (105855),MSL,1e EPI van de dag was heel erg slecht... (EPI 0 bij Hr. Van Wijk),-,12/12/2011,0
,Acuut,,Linac1,THK,breedteafwijking over de afstand van 40 cm ongeveer 3 a 4 mm.,-,09/12/2011,0
,Acuut,,Linac 4 Oud (105855),THK,"De muis van de Linac4 doet het niet, en nu kan de linac niet aan",-,07/12/2011,0
,Acuut,,Linac1,BBC,"Bij Pat. Bremer, bij maken controle CBCT, zeer slechte beeldkwaliteit. Is vorige week ook al voorgekomen.",-,29/11/2011,0
,Acuut,,Linac1,HDV,Meerdere keren in de week dat het epipaneel niet wil uitschuiven `s ochtends.,Paneel voeding vervangen,29/11/2011,0
,Preventief,,Linac1,REH,"Graag het XVI paneel strakker afstellen, Het gebeurt nu dat bij het draaien van de gantry alles groen staat en bij gantry 180 hij uit de tollerantie valt.",-,17/11/2011,0
,Acuut,,Linac 2 Oud (105888),JOM,na uitvoeren TCSA-verschuiving gaf hij melding van opnieuw nullen. Theraview uitgezet,-,16/11/2011,0
,Acuut,,Linac3,AVN,5 * reset tijdens opstarten,-,14/11/2011,0
,Lange termijn,,Linac 2 Oud (105888),BBC,"Melding ""FILTER PARIT."" in op LCS-monitor. Storing ""verholpen"" door bestralingsveld opnieuw te selecteren in Mosaiq. Groetjes, uw Linac 2 team",In onderzoek.,09/11/2011,0
,Acuut,,Linac3,IBO,2T Err + reset required,opstart verschijnsel,27/10/2011,0
,Acuut,,Linac 2 Oud (105888),IBO,Low dose mon + reset required,-,26/10/2011,0
,Acuut,,Linac1,IBO,Low dose mon + reset required,-,24/10/2011,0
,Acuut,,Linac3,GVR,tijdens opstrarten en draaien van de gantry connectie tussen mosaiq en de versneller verbroken,opstart verschijnsel,21/10/2011,0
,In Pauze,,Linac3,MKA,"Opstarten van mosaiq op RTlinac3 geeft een beveilingings waarschuwing. Kan opgelost worden door op ""uitvoeren"" te klikken",Opgelost,18/10/2011,0
,Acuut,,Linac1,INV,Epi-paneel wil niet in- of uitschuiven,we hebben contact gehad met elekta. Ws moeten we de elektronica gaan vervangen.,18/10/2011,0
,Acuut,,SIM 1,MKV,Bij opstarten kan geen `foto` gemaakt worden voor Tube warm up. Doorlichting viel verschillende keren uit bij eerste patiënt (erg vervelend bij HDR oes),-,13/10/2011,0
,Acuut,,Linac 4 Oud (105855),THK,2r error 7x,-,30/09/2011,0
,Acuut,Incidenteel,Linac 4 Oud (105855),hdl,netwerk error TCSA,-,30/09/2011,0
,,TCSA,,,,,,
,Acuut,,Linac 4 Oud (105855),THK,D1 rot,-,29/09/2011,0
,Acuut,,Linac 2 Oud (105888),THK,Vanmorgen weer mlc check gedaan. Het veld kwam nu wel goed overeen. Maar er bestaat nog steeds een reflectie craniaal. Belangrijk?,-,29/09/2011,0
,Acuut,,Linac 2 Oud (105888),THK,mlc check niet akkoord. craniaal gaat het veld helemaal open,-,27/09/2011,0
,Acuut,versnellerkop,Linac 2 Oud (105888),henry,"Storing in reflector, to few reflectors",reflectoren vervanggen,26/09/2011,0
,,Versneller,,,,,,
,Acuut,Iview,Linac1,JSP,Epi-paneel L1 geeft tabel clutch zonder dat er enig contact met een willekeurig voorwerp plaatsvindt.,-,20/09/2011,0
,Acuut,Overig,SIM 1,erik,Simulix pc wil niet opstarten: no system found De hardeschijf van deze pc is defect.,-,15/09/2011,0
,Acuut,,Linac3,THK,Toestel stond vanochtend op de timer. Uit en aan gezet,-,14/09/2011,0
,Preventief,,Linac 2 Oud (105888),hdl,laterale rem tafel piept/klemt,-,13/09/2011,0
,Lange termijn,,Linac1,HDV,gantry piept/kraakt als deze van 30 naar 0 graden draait.,-,09/09/2011,0
,Acuut,,Linac3,THK,de hoogtebediening aan de li kant van de tafel functioneerd nog steeds niet goed.,-,09/09/2011,0
,Acuut,,Linac 4 Oud (105855),THK,laterale tafelversch doet het niet.,-,09/09/2011,0
,Acuut,,Linac 2 Oud (105888),JOM,communicatiestoring tussen versneller en mosaiq. 151 ME gegeven en 91 geregistreerd,-,01/09/2011,0
,Acuut,,Linac 2 Oud (105888),JOM,"connectie probleem tussen Linac en Mosaiq,53 ME volgens Linac en Mosaiq 29 ME, gecorrigeerd.",-,26/08/2011,0
,Acuut,,Linac 2 Oud (105888),THK,toplaser loopt weg,-,19/08/2011,0
,Acuut,,Linac3,THK,"De kopcamera heeft een lege batterij, als je het scherm moet geloven.",-,17/08/2011,0
,Acuut,,Linac 4 Oud (105855),MKO,Panel alert melding bij velden die duidelijk niet te groot zijn voor het epi-paneel. Dinsdag ook meerdere malen voorgevallen.,-,05/08/2011,0
,Lange termijn,Iview,Linac1,MSL,Sagging correctie... bij online epi,-,04/08/2011,0
,,Theraview,,,,,,
,Acuut,,Linac3,BBC,"Bediening tafelhoogte (aan de tafel vast, verre kant) hapert.",-,02/08/2011,0
,Acuut,Versneller,Linac3,IBO,3x Low dose mon + reset required bij opstarten,-,25/07/2011,0
,Acuut,Versneller,Linac3,IBO,2T Err + reset required bij opstarten,-,25/07/2011,0
,Acuut,,Linac 2 Oud (105888),THK,"Graag even naar de camera`s op de Linac 2 kijken, deze zijn erg slecht!",-,20/07/2011,0
,Acuut,Versneller,Linac 4 Oud (105855),KVI,2R ERR 5x gehad bij 10 MV,-,18/07/2011,0
,Acuut,Theraview,Linac3,KAS,saggingcorrectie voorgekomen bij enkele patienten,In onderzoek.,12/07/2011,0
,,Iview,,,,,,
,Acuut,,Linac 4 Oud (105855),WVD,epi`s plaatjes streperig en blokkerig,-,27/06/2011,0
,Acuut,,Linac 2 Oud (105888),erik,Thy. Grid.,"Leverancier geinformeerd, onderdeel komt vandaag binnen en wordt dan ook vervangen.",30/05/2011,0
,Acuut,,Linac 4 Oud (105855),THK,dosis checker doet het niet! Wel ingestraald.,nieuw lina check is besteld,26/05/2011,0
,Acuut,,Linac 2 Oud (105888),KVI,T2 Err bij 165 graden en 10 MV. Was gister ook bij hetzelfde veld van deze patiënt (pIMRT) RTnr: 110322,-,25/05/2011,0
,Lange termijn,versnellerkop,Linac 4 Oud (105855),JOM,3x reset bij 9 MeV,In onderzoek. Icm. Diaphragm rotation stop,17/05/2011,0
,,Versneller,,,,,,
,Acuut,Iview,Linac1,HDV,"Epi paneel piept, alsof deze botst maar dat is niet zo. Bij 1 patient 4 keer naar binnen geweest, gantry naar 0 gedraaid en epipaneel bewogen om gepiep te stoppen.",-,12/05/2011,0
,Acuut,,Linac 4 Oud (105855),IBO,1V ref + reset required,-,10/05/2011,0
,Lange termijn,,Linac3,HDV,"Iview: Please check the position of the .... panel. Bij elke epi komt deze melding, maar ook als je straalt en het paneel opgeklapt is.",In onderzoek. Elekta geinformeerd.,06/05/2011,0
,Acuut,Iview,Linac 2 Oud (105888),erik,Vakken zichtbaar op iview Linac2,Er wordt een nieuw paneel opgestuurd!,03/05/2011,0
,Acuut,Iview,Linac 4 Oud (105855),JOM,epi`s weer streperig en met blokken,"In onderzoek. Actie rond 17:00uur (11-5) done. ietsjes verbeterd. Uitgebreide actie, MLG 7level, onderhoud (18-5).",03/05/2011,0
,Acuut,,Linac 4 Oud (105855),HDV,3 keer reset required na het geven van 3 ME 2R plates ratio,-,01/04/2011,0
,Preventief,,Linac 2 Oud (105888),REH,"Het epipaneel op de Linac 2 wordt wel erg slecht,.. kan hier nog wat aangedaan worden? vr gr Remco",-,25/03/2011,0
,Lange termijn,,Linac 2 Oud (105888),JOM,Tijdens on line procedure registreert Iview al een epi terwijl er niet gestraald is. Dit is al drie keer gebeurd.,-,21/03/2011,0
,Acuut,,Linac 4 Oud (105855),HIZ,"2x probleem met uitschuiven van epi paneel, wilde maar klein stukje. Met de hand verder uitgeschoven al ging dit erg zwaar. Daarna nog gecentreerd dit lukte wel weer met knop. Nu net acuut 3e keer dat dit gebeurde. Lijkt snel erger te worden. Hilde/Hi",-,01/03/2011,0
,Acuut,,Linac3,JEK,iview paneel schuift niet goed uit (breedterichting) diverse keren sagging correction,-,01/03/2011,0
,Lange termijn,,Linac 4 Oud (105855),MAL,Kop camera wordt steeds minder,-,17/02/2011,0
,Lange termijn,,Linac 4 Oud (105855),MAL,Epi paneel geeft weer blokkige plaatjes,-,17/02/2011,0
,Acuut,,Linac 4 Oud (105855),MAL,"Interrupt ready deze melding krijgen we erg vaak op een dag. Er wordt dan een beetje straling gemeten. Dit is vooral onhandig bij online epi`s, er wordt dan wel een epi gemaakt, maar daar kun je niets op zien en je moet dan telkens alles weer op nieuw vo",-,17/02/2011,0
,Acuut,,Linac 4 Oud (105855),PDB,2 x reset nodig. Toestel slaat spontaan af. Mosaiq geeft wel een melding hoeveel ME er nog gegeven moet worden.,-,17/02/2011,0
,Acuut,,Linac 2 Oud (105888),HDV,Reset required /video loss,-,25/01/2011,0
,Acuut,Versneller,Linac3,GVR,bij opstarten bij eerste veld 4 keer reset required tijdens eerste veld instralen moeten geven,Opstart verschijnsel,19/01/2011,0
,Acuut,,Linac 2 Oud (105888),HDV,video loss waardoor reset required maar geen reset mogelijk.,-,12/01/2011,0
,Acuut,,Linac 2 Oud (105888),WVD,"tijdens online epi, in IVIEW database error 4, op retry gedrukt, ging verder goed",-,12/01/2011,0
,Acuut,,Linac 2 Oud (105888),IBO,"Een of andere communicatie error. Melding kwam in de wig, apparaat straalde wel door tot einde veld. Registratie van veld tot in de wig. Mosaiq opnieuw opgestart, patient opnieuw opgeroepen en verder gegaan.",-,03/01/2011,0
,Acuut,,Linac 4 Oud (105855),DVW,"Output bij 10 MV is 0,01 te hoog.",-,27/12/2010,0
,Acuut,,Linac3,DVW,Low dose. Toestel slaat af.,-,24/12/2010,0
,Acuut,,Linac3,JOM,"reset requiered, term. fault 2x",-,23/12/2010,0
,Acuut,,Linac3,JOM,"fil m monitor melding, hierdoor niet automatisch opgestart",-,20/12/2010,0
,Acuut,,Linac3,JOM,er is een knopje van de gantry gevallen (tijdens bestraling patient),-,08/12/2010,0
,Acuut,,Linac 2 Oud (105888),KVI,Epi paneel hapert halverwege het uitschuiven.,-,03/12/2010,0
,Acuut,,Linac3,JOM,kopcamera doet `t niet,-,30/11/2010,0
,Acuut,,Linac3,JOM,lampje stuk van digitale tafeluitlezing (Z-uitlezing).,-,30/11/2010,0
,Acuut,,Linac 2 Oud (105888),DVW,Low water pressure,-,29/11/2010,0
,Acuut,,Linac3,DVW,Mv Monitor... Hij wil in iedergeval niet opstarten,-,29/11/2010,0
,Acuut,,Linac 4 Oud (105855),HIZ,Opmerking: delivered MU greater than MU set??????? Alleen OK te klikken,-,26/11/2010,0
,Lange termijn,,Linac 4 Oud (105855),DVW,Bij het starten van de bestraling reageerd toestel niet. Dan komt hij met een Interrupt op en daarna start na interrupt. Is vandaag al ongeveer 4 keer gebeurd en ik weet dat het al vaker afgelopen week is plaatsgevonden. M.v.g. Monique en Daphne,-,22/11/2010,0
,Acuut,,Linac 2 Oud (105888),THK,iview doet het niet.,-,18/11/2010,0
,Acuut,,Linac3,JOM,table clutch,-,16/11/2010,0
,Acuut,,Linac3,JOM,"Sinds enige dagen blijft de schijf met de gantry-aflezing soms ""hangen"". Hierdoor moeten we de gantrystand digitaal aflezen dit vergroot de kans op fouten.",-,16/11/2010,0
,Acuut,,Linac 4 Oud (105855),HIZ,"niet vrijgegeven, vanwege metingen niet ingevoerd",-,15/11/2010,0
,Acuut,,Linac3,JOM,"Iview-paneel schuift soms niet helemaal uit (m.n. lateraal), hierdoor kunnen we de EPI`s niet importeren in Theraview.",-,12/11/2010,0
,Acuut,Versneller,Linac 2 Oud (105888),DVW,Watertemp to high/low,-,08/11/2010,0
,Acuut,,Linac 2 Oud (105888),JEK,toestel start niet op,-,02/11/2010,0
,Lange termijn,Iview,Linac3,MAL,"Bij het draaien van de gantry of het inschuiven van het EPI paneel, loopt de versneller vaak vast. De versneller geeft dan aan Table clutch en Touch guard. Het is makkelijk te verhelpen door het epi paneel wat heen en weer te bewegen net zo lang tot dan",-,20/10/2010,0
,Acuut,,Linac 4 Oud (105855),ST2,"4 maal terminated fault met reset required tijdens één veld, bij 15 MV-bestraling",-,19/10/2010,0
,Acuut,Versneller,Linac 2 Oud (105888),BBC,2r Error op ca. 90 graden,-,15/10/2010,0
,Acuut,,Linac 2 Oud (105888),BBC,"Weer op 90 graden, RESET REQ.",-,13/10/2010,0
,Acuut,,Linac 4 Oud (105855),GVR,reset required 2 maal tijdens eerste veld opstarten,-,13/10/2010,0
,Acuut,,Linac 4 Oud (105855),THK,terminated fault. Na afloop van het veld wel het aantal MU handmatig kunnen invoeren.,-,05/10/2010,0
,Acuut,,Linac 2 Oud (105888),DVW,Lage Laser Li doet het niet goed,-,04/10/2010,0
,Acuut,,Linac 4 Oud (105855),THK,Terminated fault = veels te vaak,-,28/09/2010,0
,Acuut,,Linac 4 Oud (105855),MSL,coll. locked,-,27/09/2010,0
,Acuut,,Linac 4 Oud (105855),THK,intercom doet het niet,-,24/09/2010,0
,In Pauze,,Linac3,JSP,intercom schakelt automatisch na enkele tijd. Niet handig!,-,24/09/2010,0
,Acuut,,Linac 4 Oud (105855),GHJ,"Current inhibit 3x, reset required.",-,23/09/2010,0
,Acuut,,Linac 4 Oud (105855),IBO,Uniformity + reset required,-,22/09/2010,0
,Acuut,Tafel,Linac 4 Oud (105855),AVN,laterale tafelverplaatsing doet het niet,-,10/09/2010,0
,Acuut,visir,Linac 2 Oud (105888),EGD,Interrupt tussen 2 velden,-,08/09/2010,0
,Acuut,,Linac 4 Oud (105855),THK,"LCS melding: Your system is low on virtual memory,.... Ok",-,08/09/2010,0
,Lange termijn,Versneller,Linac 4 Oud (105855),IBO,Gantrystop + reset required,In onderzoek.,08/09/2010,0
,In Pauze,,Linac 1 Oud (105672),JOM,tijdens draaien van gantry bij ongeveer 220 graden harde klap in de ruimte achter gantry. (meerdere keren.),-,31/08/2010,0
,Acuut,,Linac 4 Oud (105855),IBO,Laterale tafelpositie werkt niet,-,26/08/2010,0
,Acuut,,Linac 1 Oud (105672),AVN,interface communication error,-,24/08/2010,0
,Acuut,,Linac 4 Oud (105855),GHJ,Visir traag melding time has exceeded etc,-,24/08/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),CHT,Vanochtend meerdere keren een reset moeten geven.,-,24/08/2010,0
,Acuut,,Linac 4 Oud (105855),JEK,"Opstarten: low water pressure, laterale tafelbeweging doet het niet.",-,24/08/2010,0
,Acuut,,Linac 2 Oud (105888),KVI,iCom client disconnected.,-,23/08/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),GHJ,Uniformity reset 2x,-,19/08/2010,0
,In Pauze,Tafel,Linac 4 Oud (105855),erik,Laterale beweging niet via thumbwheel mogelijk.,-,17/08/2010,0
,Acuut,,Linac 2 Oud (105888),MKV,Table clutch na uitvoeren correctie met TCSA. Tafel binnen bewogen (het bleek de lengte te zijn). Daarna External Terminate.,-,17/08/2010,0
,Acuut,Incidenteel,Linac 1 Oud (105672),HIZ,"read interface error, serious communication error",-,16/08/2010,0
,,visir,,,,,,
,,LCS,,,,,,
,Acuut,Incidenteel,Linac 1 Oud (105672),MAL,1 V REF,-,09/08/2010,0
,,Versneller,,,,,,
,Acuut,,Linac 2 Oud (105888),KVI,external inhibit,-,09/08/2010,0
,Acuut,visir,Linac 2 Oud (105888),KVI,in Visir de melding: Icom client disconnected,-,06/08/2010,0
,,LCS,,,,,,
,Acuut,Versneller,Linac 4 Oud (105855),PDB,"uniformaty, ging vanzelf over in een reset required",-,05/08/2010,0
,Acuut,Overig,Linac 4 Oud (105855),PDB,"epi-paneel wordt slechter. Drie dikke strepen over het midden van de foto. ||Elekta geinformeerd, komen binnenkort langs",-,05/08/2010,1
,,Iview,,,,,,
,Acuut,TCSA,Linac 1 Oud (105672),THK,Sinds vorige week is het bijna niet mogelijk om TCSA te gebruiken. Dus dat is inmiddels al heeeeel vaak voorgevallen. Niet werkbaar! USB-Netwerk adapter valt soms uit.(zat op Icom netwerk),-,04/08/2010,0
,Acuut,,Linac 2 Oud (105888),HPW,interface connection,-,03/08/2010,0
,Acuut,,Linac 1 Oud (105672),HIZ,fine pot ofsett y1,-,03/08/2010,0
,Acuut,Tafel,Linac 2 Oud (105888),BRR,de balk is volgens mij stuk ik kan hem bijna niet meer naar binnen draaien willen jullie er even naar kijken en misschien wel repareren,-,02/08/2010,0
,Acuut,Theraview,Linac 2 Oud (105888),HIZ,theraview zet TCSA niet klaar: not connected,-,02/08/2010,0
,,TCSA,,,,,,
,Acuut,visir,Linac 2 Oud (105888),BRR,com.error,-,30/07/2010,0
,,LCS,,,,,,
,Acuut,Versneller,Linac 4 Oud (105855),THK,3x reset required achter elkaar bij het instralen.||Opstart verschijnsel,-,23/07/2010,0
,Acuut,Overig,Linac 2 Oud (105888),THK,vrijgave status nog steeds rood. Kan dit opgelost worden? (IP adres van deze PC nog niet aanwezig in de machine bij IP lijst. vd onderhoudswebsite.),-,22/07/2010,0
,Acuut,Tafel,Linac 4 Oud (105855),THK,laterale tafelbeweging doet het weer niet. 3de keer deze week!,-,21/07/2010,0
,Acuut,,Linac 2 Oud (105888),BRR,het melinex is stuk er zitten bovendien wel erg scherpe randen aan. kunnen jullie daar nog iets aan doen?,-,20/07/2010,0
,Preventief,,Linac 2 Oud (105888),REH,Het epid paneel (volgens Marjion Lutter Panneeel) begint weer blokken te vertonen... al gemeld aan Henry,-,16/07/2010,0
,Acuut,,Linac 2 Oud (105888),MAL,"Diafragma rotatie, closed",-,12/07/2010,0
,Acuut,,Linac 4 Oud (105855),BBC,"TCSA gaf foutmelding zodat de verschuiving niet uitgevoerd kon worden. Melding ""TCSA-timer inhibit"" bleef in beeld.",-,06/07/2010,0
,Acuut,,Linac 1 Oud (105672),MKV,1V ref,-,05/07/2010,0
,Acuut,,Linac 4 Oud (105855),HHS,"Coll, lockd 2 keer",-,01/07/2010,0
,Acuut,,Linac 2 Oud (105888),KIC,elke dag bij het laatste bestralingsveld van Hr Meijer (5063230)blijft er een leaf (X1) hangen.,-,01/07/2010,0
,Acuut,,Linac 1 Oud (105672),THK,"communication error wil niet weg, van alles geprobeerd.",-,01/07/2010,0
,Acuut,,Linac 4 Oud (105855),THK,table clutch. In de laterale beweging van de tafel zit bijna geen beweging of helemaal geen beweging.,-,01/07/2010,0
,Acuut,Theraview,Linac 2 Oud (105888),ANR,saggingcorrection/ storing theraview bij tcsa zie melding 25-6-2010,-,25/06/2010,0
,,Iview,,,,,,
,Acuut,,Linac 1 Oud (105672),REH,Bij ingeklapt epipannel gaat deze pieppen bij gantry rotatie (90 of 270) alleen op te lossen door t.g. override en dan epipaneel uitklappen. 2x achter elkaar gehad Gerard weet ervan,-,25/06/2010,0
,Acuut,,Linac 4 Oud (105855),AVN,reset required tijdens instralen 3*,-,25/06/2010,0
,Acuut,,Linac 4 Oud (105855),MAL,Bij volgende patient blijft de versneller soms staan op de vorige patient.,-,23/06/2010,0
,Acuut,,Linac 4 Oud (105855),IBO,HTCB,-,23/06/2010,0
,Acuut,,Linac 2 Oud (105888),JEK,"blauw balkje loopt niet vol tijdens bestraling, veld niet geregistreerd. Na afloop veld vraagt visir: download current beam again? Ptnr: 100468, veld 6",-,21/06/2010,0
,Acuut,,Linac 4 Oud (105855),MAL,1 V,-,18/06/2010,0
,Acuut,,Linac 4 Oud (105855),IBO,Dose rate error + reset required,-,16/06/2010,0
,Acuut,,Linac 2 Oud (105888),INV,MLC storing bij mw. Tennekes (zelfde veld als gisteren),-,15/06/2010,0
,Acuut,,Linac 2 Oud (105888),JEK,"bij instralen 1e veld (veldcontrole): 2x reset req. vervolgens straalt hij alle ME`s zonder dat het ""blauwe balkje"" vol loopt, geeft dan de melding download current beam again en het veld is niet geregistreerd en kan opnieuw gestraald worden!",-,15/06/2010,0
,Acuut,,Linac 4 Oud (105855),JEK,laterale tafelbeweging doet het niet,-,15/06/2010,0
,Acuut,,Linac 4 Oud (105855),MAL,Uniformity,-,14/06/2010,0
,Acuut,versnellerkop,Linac 2 Oud (105888),JEK,"external inhibit (mlc bleef ""hangen"")",-,14/06/2010,0
,Acuut,Tafel,Linac 1 Oud (105672),PDB,"TCSA out off tolerance, de longitudinale verschuiving ligt buiten de maximale verschuiving van de TCSA. Tafel kan wel verder schuiven maar dat is waarschijnlijk niet gemeten/gecallibreerd????? Patient(0469665) opnieuw gepositioneerd boven het luik. Me",-,11/06/2010,0
,,TCSA,,,,,,
,Acuut,,Linac 4 Oud (105855),MKV,Laterale tafelbeweging doet het niet aan beide kanten van de tafel.,-,08/06/2010,0
,Acuut,,Linac 1 Oud (105672),henry,Diaphragma rotaties buiten limiet. 182.62 graden,-,08/06/2010,0
,Acuut,,Linac 4 Oud (105855),MAL,"BLOKKERIG PATROON epi-OPNAMEN. Koop maar nieuw panelen, volgende week ophangen.",-,03/06/2010,0
,Acuut,visir,Linac 2 Oud (105888),JEK,bij opstarten kwam kon ik 2x veld 3 (6mv) na de 1e keer verscheen de melding download rest beam alsof de bundel nog helemaal niet gestraald en geregistreerd was,-,01/06/2010,0
,,LCS,,,,,,
,Acuut,Versneller,Linac 4 Oud (105855),MAL,Uniformity,-,31/05/2010,0
,Acuut,,Linac 2 Oud (105888),HIZ,5x reset required bv zommar tijdens draaien van gantry en bij patient klaar tafel wil niet naar beneden,-,31/05/2010,0
,Acuut,,Linac 1 Oud (105672),THK,communication error; versneller start helemaal niet. menig keer opnieuw ingelogd,-,28/05/2010,0
,Acuut,visir,Linac 2 Oud (105888),REH,Euh tijdens het stralen viel Visir uit terwijl de LCS aan het stralen was. Aangezien het veld voledig geladen was in de LCS ging de bestraling gewoon door. Visir heeft het gegeven veld niet geregistreed (al voor gecorrigeerd),-,26/05/2010,0
,,LCS,,,,,,
,Acuut,visir,Linac 2 Oud (105888),HPW,iCom client disconnect external inhibit,-,21/05/2010,0
,,LCS,,,,,,
,Acuut,visir,Linac 4 Oud (105855),ST2,Interface communication error,-,20/05/2010,0
,,LCS,,,,,,
,Acuut,,Linac 4 Oud (105855),AND,reset bij IMRT 2x,-,18/05/2010,0
,Acuut,,Linac 2 Oud (105888),CHT,"Doorsturen velden gaat niet altijd soepel. Vorige veld blijft hangen. We moeten regelmatig programma afsluiten en weer opstarten. Komt per uur een aantal keer voor. Dit komt voor als het vorige veld niet afgestraald is, maar er wel confirmed is.",-,18/05/2010,0
,Acuut,Tafel,Linac 1 Oud (105672),INV,Bij de start van de bestraling versprong het getal van de long. verchuiving waardoor deze rood werden we niet konden stralen. Daarna liep Visir vast.,-,17/05/2010,0
,Acuut,,Linac 2 Oud (105888),BRR,geen beeld op monitor binnen in de bestralingsruimte,-,17/05/2010,0
,Acuut,,Linac 2 Oud (105888),AVN,prf en chk melding,-,14/05/2010,0
,Acuut,,Linac 2 Oud (105888),AVN,"hapering tijdens stralen (door leaf), klein veld, gantry posterior",-,14/05/2010,0
,Acuut,,Linac 2 Oud (105888),AVN,Leave problemen bij kleine velden,-,14/05/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),GHJ,8x dose rate error bij 6MV,-,14/05/2010,0
,Acuut,Versneller,Linac 2 Oud (105888),IBO,4x Dose rate error + reset required bij opstarten,-,12/05/2010,0
,Acuut,visir,Linac 2 Oud (105888),AVN,interface,-,11/05/2010,0
,,LCS,,,,,,
,Acuut,Versneller,Linac 4 Oud (105855),PDB,Reset required na 7 ME gantry 260 (2 X),-,11/05/2010,0
,Acuut,TCSA,Linac 2 Oud (105888),BRR,ext.term.,-,11/05/2010,0
,Acuut,Versneller,Linac 2 Oud (105888),JEK,"reset req bij opstarten, meerdere keren, 6 MV [Opstartprobleem]",-,11/05/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),JEK,"reset req bij opstarten 6MV, meerdere keren! [Opstartprobleem]",-,11/05/2010,0
,Acuut,Incidenteel,Linac 1 Oud (105672),IBO,1 V ref,-,10/05/2010,0
,,Versneller,,,,,,
,Acuut,Tafel,Linac 4 Oud (105855),JEK,"TCSA, Table clutch",-,10/05/2010,0
,Acuut,Tafel,Linac 2 Oud (105888),MAL,"Verschuiving in visir verloopt af en toe gedurende de bestraling. Zomaar van -1,2 naar -1,4 tijdens de bestraling.",-,10/05/2010,0
,Acuut,visir,Linac 4 Oud (105855),IBO,Array reference out of bounds (Visir),-,08/05/2010,0
,Acuut,Iview,Linac 2 Oud (105888),AVN,wit streepje in epi paneel,-,07/05/2010,0
,Acuut,Versneller,Linac 1 Oud (105672),KAS,Bend Mag V kortsluiting,-,06/05/2010,1
,Acuut,Overig,Linac 2 Oud (105888),AVN,camera`s doen het niet geen spanning op de voedingskabel van het 4in1 beeldscherm,-,04/05/2010,0
,Acuut,Versneller,Linac 1 Oud (105672),IBO,2T Err,-,03/05/2010,0
,Acuut,visir,Linac 2 Oud (105888),PDB,communication error,-,03/05/2010,0
,,LCS,,,,,,
,Acuut,Versneller,Linac 1 Oud (105672),JEK,LOW WATER PRESSURE,-,27/04/2010,0
,Acuut,,Linac 1 Oud (105672),IBO,Low water pressure,-,26/04/2010,0
,Acuut,,Linac 4 Oud (105855),HHS,htcb,-,23/04/2010,0
,Acuut,Versneller,Linac 2 Oud (105888),HIZ,"2R en nog wat, reset required",-,19/04/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),IBO,2R Err/uniformity/dose rate enz!,-,12/04/2010,0
,Acuut,,Linac 4 Oud (105855),KAS,High water pressure,-,08/04/2010,0
,Acuut,versnellerkop,Linac 4 Oud (105855),KVI,MLC not ready,-,07/04/2010,0
,Acuut,,Linac 4 Oud (105855),ANR,"telkens resets required, al 3 keer vanochtend",-,26/03/2010,0
,Acuut,visir,Linac 1 Oud (105672),AVN,"MLC foutmelding, rode balk en uitroeptekens in scherm",-,19/03/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),GVR,reset required bij melding gantry demand,-,15/03/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),IBO,Bend.Mag V + reset required,-,15/03/2010,0
,,versnellerkop,,,,,,
,Acuut,Tafel,SIM 1,MKV,Het pookje van de long/lat tafelbeweging aan gantry 90 kant blijft hangen.,-,11/03/2010,0
,Lange termijn,Versneller,Linac 4 Oud (105855),AND,gantry demand,-,10/03/2010,0
,Lange termijn,Tafel,Linac 2 Oud (105888),BRR,Verspringen van tafelpositie als laboranten al in de bedieningsruimte zijn. In dit geval was het de hoogte. Balk aan 90 graden kant zit te los.,-,08/03/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),MAL,Seg timer,-,03/03/2010,0
,Acuut,visir,Linac 4 Oud (105855),GVR,visir loopt vast zonder dat de linac een melding geeft,-,03/03/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),GVR,"binnen in de bestralingsruimte tijdens het draaien van de gantry loopt de linac vast, wil niet verder draaien en moeten dan eerst een reset required geven",-,03/03/2010,0
,Acuut,Versneller,Linac 2 Oud (105888),GVR,dose rate error,-,25/02/2010,0
,Acuut,Versneller,Linac 1 Oud (105672),KIC,communication error. Eerste patient en nu al 7x een communication error gehad,-,17/02/2010,0
,,visir,,,,,,
,Acuut,,Linac 2 Oud (105888),JOM,reset requiered,-,15/02/2010,0
,Acuut,Versneller,Linac 4 Oud (105855),GVR,dose rate error bij op statren 6MV [opstartverschijnsel],-,15/02/2010,0
,Acuut,,Linac 2 Oud (105888),PDB,Gupta SQL window/ Error 0 x 800706b/ error explanation not available/,-,11/02/2010,0
,Acuut,Software,Linac 4 Oud (105855),KAS,"Low disk space (C:) bij elk gebruik van Theraview, dus bij alle Epi`s Hoe lang gaat dit nog goed?",-,11/02/2010,0
