Item name,Category,Description,Data type,Range,Resolution,Units,Service page(s),System(s),See 
i795- Interlocks Fault,Interlocks Fault                                  ,Not available,Not available,Not available,Not available,Not available,,Not available,
i796- Dose/Arc Error,Dose/Arc Error                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i797- Beam Timer Chk,Beam Timer Chk                                    ,This item indicates that the Beam Timer Interlock check performed at termination failed.                                                                                                                                                                                                                                                                                         ,Not available,Not available,Not available,Not available,,Not available,
i799- Start/Gantry Error,Start/Gantry Error                                ,Not available,Not available,Not available,Not available,Not available,,Not available,
i800- Settings Incomp,Settings Incomp                                   ,Not available,Not available,Not available,Not available,Not available,,Not available,
i801- Params Out Rng ,Params Out Rng                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i802- Table Fault ,Table Fault                                       ,Not available,Not available,Not available,Not available,Not available,,Not available,
i803- Wdge/Total Err,Wdge/Total Err                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i804- Dia/Wedge Err,Dia/Wedge Err                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i805- Unident. Fault  ,Unident. Fault                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i806- Accessory Flt.,Accessory Flt.                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i807- Incorr PRF Set,Incorr PRF Set                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i808- Hardware Fail,Hardware Fail                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i809- Invalid Energy ,Invalid Energy                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i810- Dia/Applic Err ,Dia/Applic Err                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i811- Beam Absorber,Beam Absorber                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i812- Loss Of Energy ,Loss Of Energy                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i813- Loss Technique,Loss Technique                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i814- Loss Of Wedge,Loss Of Wedge                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i815- Loss Radiation,Loss Radiation                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i816- Gantry Error,Gantry Error                                      ,Not available,Not available,Not available,Not available,Not available,,Not available,
i817- Loss Movements,Loss Movements                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i818- TCC Reset,TCC Reset                                         ,Not available,Not available,Not available,Not available,Not available,,Not available,
i819- Free 649 ,Free 649                                          ,Not available,Not available,Not available,Not available,Not available,,Not available,
i820- Geom Range Exc,Geom Range Exc                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i821- Dia Incomplete ,Dia Incomplete                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i822- Dia Conflict ,Dia Conflict                                      ,Not available,Not available,Not available,Not available,Not available,,Not available,
i823- Dia Collision,Dia Collision                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i824- Check Arc/MU ,Check Arc/MU                                      ,Not available,Not available,Not available,Not available,Not available,,Not available,
i825- Mode Incompat,Mode Incompat                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i826- Opcode Incompat,Opcode Incompat                                   ,"The opcode of the message defining the segment is incompatible with the technique specified in the message For example, the message opcode is ""Put_move_only_code"" but the technique is ""ICG_Static_segment"".",Not available,Not available,Not available,Not available,,Not available,
i827- Require Move,Require Move                                      ,Not available,Not available,Not available,Not available,Not available,,Not available,
i828- S/W Error 658  ,S/W Error 658                                     ,Not available,Not available,Not available,Not available,Not available,,Not available,
i829- Start/Stop Val ,Start/Stop Val                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i830- S/W Loading,S/W Loading                                       ,Not available,Not available,Not available,Not available,Not available,,Not available,
i831- Saving,Saving                                            ,Not available,Not available,Not available,Not available,Not available,,Not available,
i832- Backup ,Backup                                            ,Not available,Not available,Not available,Not available,Not available,,Not available,
i833- Database Fault,Database Fault                                    ,Not available,Not available,Not available,Not available,Not available,,Not available,
i834- Check Fail,Check Fail                                        ,This message indicates the reason for a Termination Check Failure as being related to the Data Base Settings.   ,Not available,Not available,Not available,Not available,,Not available,
i835- Dose Rate Error ,Dose Rate Error                                   ,In the event that the beam transport system fails it is possible that continued radiation will cause excessive leakage due to the beam intercepting the accelerating structure. To prevent this happening a Low Dose Rate Interlock  is implemented. This interlock will trip at 75% of the nominal dose rate after  a period of 10 seconds.   ,Not available,Not available,Not available,Not available,,Not available,
i836 - Power Save Mode,Power Save Mode,Not available,Not available,Not available,Not available,Not available,,Not available,
i840 - SCGS License,SCGS License,There is a problem with the SCGS licensing.,Not available,Not available,Not available,Not available,,Not available,
i841 - Gating Intent Changed,Gating Intent Changed,Gating intent has been changed since treatment start.,Not available,Not available,Not available,Not available,,Not available,
i842 - MCG Comms Loss,MCG Comms Loss,Communications has been lost with the MCG.,Not available,Not available,Not available,Not available,,Not available,
i843 - MCG Comms Error,MCG Comms Error,There has been an issue communicating with the MCG.,Not available,Not available,Not available,Not available,,Not available,
i844 - MCG Error,MCG Error,The MCG has reported an error.,Not available,Not available,Not available,Not available,,Not available,
i845 - MCG In Diagnostics,MCG In Diagnostics,MCG diagnostics error.,Not available,Not available,Not available,Not available,,Not available,
i846 - Beam Hold Too Long,Beam Hold Too Long,A gating system has held the beam too long.,Not available,Not available,Not available,Not available,,Not available,
i847 - Beam Quality Error,Beam Quality Error,A gating system has degraded beam quality.,Not available,Not available,Not available,Not available,,Not available,
i848 - SCGS Present,SCGS Present,The SCGS is connected to the system when it is not licenced for single client gating.,Not available,Not available,Not available,Not available,,Not available,
i849 - SCGS Button Pressed,SCGS Button Pressed,The SCGS button is being pressed,Not available,Not available,Not available,Not available,,Not available,
i850 - PPMS 1 In Error,PPMS 1 In Error,Gating system 1 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i851 - PPMS 2 In Error,PPMS 2 In Error,Gating system 2 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i852 - PPMS 3 In Error,PPMS 3 In Error,Gating system 3 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i853 - PPMS 4 In Error,PPMS 4 In Error,Gating system 4 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i854 - PPMS 5 In Error,PPMS 5 In Error,Gating system 5 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i855 - PPMS 6 In Error,PPMS 6 In Error,Gating system 6 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i856 - PPMS 7 In Error,PPMS 7 In Error,Gating system 7 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i857 - PPMS 8 In Error,PPMS 8 In Error,Gating system 8 has raised an error.,Not available,Not available,Not available,Not available,,Not available,
i858 - PPMS 1 Lost,PPMS 1 Lost,Communications with gating system 1 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i859 - PPMS 2 Lost,PPMS 2 Lost,Communications with gating system 2 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i860 - PPMS 3 Lost,PPMS 3 Lost,Communications with gating system 3 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i861 - PPMS 4 Lost,PPMS 4 Lost,Communications with gating system 4 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i862 - PPMS 5 Lost,PPMS 5 Lost,Communications with gating system 5 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i863 - PPMS 6 Lost,PPMS 6 Lost,Communications with gating system 6 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i864 - PPMS 7 Lost,PPMS 7 Lost,Communications with gating system 7 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i865 - PPMS 8 Lost,PPMS 8 Lost,Communications with gating system 8 has been lost.,Not available,Not available,Not available,Not available,,Not available,
i866 - PPMS 1 Lost,PPMS 1 Lost,Error communicating with gating system 1.,Not available,Not available,Not available,Not available,,Not available,
i867 - PPMS 2 Lost,PPMS 2 Lost,Error communicating with gating system 2.,Not available,Not available,Not available,Not available,,Not available,
i868 - PPMS 3 Lost,PPMS 3 Lost,Error communicating with gating system 3.,Not available,Not available,Not available,Not available,,Not available,
i869 - PPMS 4 Lost,PPMS 4 Lost,Error communicating with gating system 4.,Not available,Not available,Not available,Not available,,Not available,
i870 - PPMS 5 Lost,PPMS 5 Lost,Error communicating with gating system 5.,Not available,Not available,Not available,Not available,,Not available,
i871 - PPMS 6 Lost,PPMS 6 Lost,Error communicating with gating system 6.,Not available,Not available,Not available,Not available,,Not available,
i872 - PPMS 7 Lost,PPMS 7 Lost,Error communicating with gating system 7.,Not available,Not available,Not available,Not available,,Not available,
i873 - PPMS 8 Lost,PPMS 8 Lost,Error communicating with gating system 8.,Not available,Not available,Not available,Not available,,Not available,
i874 - PPMS 1 Gating Interlock,PPMS 1 Gating Interlock,Gating system 1 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i875 - PPMS 2 Gating Interlock,PPMS 2 Gating Interlock,Gating system 2 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i876 - PPMS 3 Gating Interlock,PPMS 3 Gating Interlock,Gating system 3 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i877 - PPMS 4 Gating Interlock,PPMS 4 Gating Interlock,Gating system 4 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i878 - PPMS 5 Gating Interlock,PPMS 5 Gating Interlock,Gating system 5 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i879 - PPMS 6 Gating Interlock,PPMS 6 Gating Interlock,Gating system 6 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i880 - PPMS 7 Gating Interlock,PPMS 7 Gating Interlock,Gating system 7 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i881 - PPMS 8 Gating Interlock,PPMS 8 Gating Interlock,Gating system 8 has raised the gating interlock.,Not available,Not available,Not available,Not available,,Not available,
i882 - PPMS 1 Pre Beam,PPMS 1 Pre Beam,Gating system 1 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i883 - PPMS 2 Pre Beam,PPMS 2 Pre Beam,Gating system 2 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i884 - PPMS 3 Pre Beam,PPMS 3 Pre Beam,Gating system 3 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i885 - PPMS 4 Pre Beam,PPMS 4 Pre Beam,Gating system 4 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i886 - PPMS 5 Pre Beam,PPMS 5 Pre Beam,Gating system 5 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i887 - PPMS 6 Pre Beam,PPMS 6 Pre Beam,Gating system 6 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i888 - PPMS 7 Pre Beam,PPMS 7 Pre Beam,Gating system 7 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i889 - PPMS 8 Pre Beam,PPMS 8 Pre Beam,Gating system 8 is executing pre-beam checks.,Not available,Not available,Not available,Not available,,Not available,
i890 - PPMS 1 Pre Beam Fail,PPMS 1 Pre Beam Fail,Gating system 1 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i891 - PPMS 2 Pre Beam Fail,PPMS 2 Pre Beam Fail,Gating system 2 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i892 - PPMS 3 Pre Beam Fail,PPMS 3 Pre Beam Fail,Gating system 3 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i893 - PPMS 4 Pre Beam Fail,PPMS 4 Pre Beam Fail,Gating system 4 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i894 - PPMS 5 Pre Beam Fail,PPMS 5 Pre Beam Fail,Gating system 5 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i895 - PPMS 6 Pre Beam Fail,PPMS 6 Pre Beam Fail,Gating system 6 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i896 - PPMS 7 Pre Beam Fail,PPMS 7 Pre Beam Fail,Gating system 7 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i897 - PPMS 8 Pre Beam Fail,PPMS 8 Pre Beam Fail,Gating system 8 has failed the pre-beam checks. The beam interlock steps failed.,Not available,Not available,Not available,Not available,,Not available,
i898 - PPMS 1 Pre Beam Fail,PPMS 1 Pre Beam Fail,Gating system 1 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i899 - PPMS 2 Pre Beam Fail,PPMS 2 Pre Beam Fail,Gating system 2 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i900 - PPMS 3 Pre Beam Fail,PPMS 3 Pre Beam Fail,Gating system 3 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i901 - PPMS 4 Pre Beam Fail,PPMS 4 Pre Beam Fail,Gating system 4 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i902 - PPMS 5 Pre Beam Fail,PPMS 5 Pre Beam Fail,Gating system 5 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i903 - PPMS 6 Pre Beam Fail,PPMS 6 Pre Beam Fail,Gating system 6 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i904 - PPMS 7 Pre Beam Fail,PPMS 7 Pre Beam Fail,Gating system 7 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i905 - PPMS 8 Pre Beam Fail,PPMS 8 Pre Beam Fail,Gating system 8 has failed the pre-beam checks. The beam hold steps failed.,Not available,Not available,Not available,Not available,,Not available,
i906 - PPMS 1 Interlock X check,PPMS 1 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i907 - PPMS 2 Interlock X check,PPMS 2 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i908 - PPMS 3 Interlock X check,PPMS 3 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i909 - PPMS 4 Interlock X check,PPMS 4 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i910 - PPMS 5 Interlock X check,PPMS 5 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i911 - PPMS 6 Interlock X check,PPMS 6 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i912 - PPMS 7 Interlock X check,PPMS 7 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i913 - PPMS 8 Interlock X check,PPMS 8 Interlock X check,The control of the interlock signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i914 - PPMS 1 Hold X check,PPMS 1 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i915 - PPMS 2 Hold X check,PPMS 2 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i916 - PPMS 3 Hold X check,PPMS 3 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i917 - PPMS 4 Hold X check,PPMS 4 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i918 - PPMS 5 Hold X check,PPMS 5 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i919 - PPMS 6 Hold X check,PPMS 6 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i920 - PPMS 7 Hold X check,PPMS 7 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i921 - PPMS 8 Hold X check,PPMS 8 Hold X check,The control of the hold signal does not match the communicated state,Not available,Not available,Not available,Not available,,Not available,
i930 - MCG Firmware Missmatch,MCG Firmware Missmatch,The version of software on the MCG does not meet the requirements for this version on integrity.,Not available,Not available,Not available,Not available,,Not available,
i931 - SCGS Disconnected,SCGS Disconnected,Communications with the SCGS have been lost.,Not available,Not available,Not available,Not available,,,
